
Version,
   8.1;   !- Version Identifier

ProgramControl,
   1;   !- Number of Threads Allowed

SimulationControl,
   Yes,   !- Do Zone Sizing Calculation
   No,    !- Do System Sizing Calculation
   Yes,   !- Do Plant Sizing Calculation
   No,    !- Run Simulation for Sizing Periods
   Yes;   !- Run Simulation for Weather File Run Periods

Building,
   Atlanta Hartsfield Intl Ap GA 500 sqft ,   !- Name
   180,                                       !- North Axis {deg}
   Urban,                                     !- Terrain (THIS IS OVERRIDDEN BY SITE:HEIGHTVARIATION)
   0.05,                                      !- Loads Convergence Tolerance Value
   0.05,                                      !- Temperature Convergence Tolerance Value {deltaC}
   FullExterior,                              !- Solar Distribution (FullExterior = Shading from/on exterior surfaces.  All interior direct solar falls on the floor and is absorbed according to the floor's absorptivity.  The reflected beam solar from the floor is added to the transmitted diffuse radiation, which is distributed uniformly to all interior surfaces.)
   50;                                        !- Maximum Number of Warmup Days

ShadowCalculation,
   AverageOverDaysInFrequency,   !- Calculation Method
   20,                           !- Calculation Frequency
   200;                          !- Maximum Figures in Shadow Overlap Calculations

Output:Diagnostics,
   DisplayAdvancedReportVariables;   !- Key 1

SurfaceConvectionAlgorithm:Inside,
   TARP;   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
   DOE-2;   !- Algorithm

HeatBalanceAlgorithm,
   ConductionTransferFunction,   !- Algorithm
   200;                          !- Surface Temperature Upper Limit {degC}

ZoneCapacitanceMultiplier:ResearchSpecial,
   1,    !- Temperature Capacitance Multiplier
   15,   !- Humidity Capacitance Multiplier  Note: Adding a default moisture capacitance multiplier of 15 per Hugh Henderson ACEEE 2008 Summer Study Paper
   1;    !- Carbon Dioxide Capacity Multiplier

Timestep,
   1;   !- Number of Timesteps per Hour

ConvergenceLimits,
   10,   !- Minimum System Timestep {min}
   20;   !- Maximum HVAC Iterations

Site:Location,
   Atlanta Hartsfield Intl Ap GA,   !- Name
   33.63,                           !- Latitude {deg}
   -84.43,                          !- Longitude {deg}
   -7,                              !- Time Zone {hr}
   308.000009856;                   !- Elevation {m}

Site:WeatherStation,
   9.99744,     !- Wind Sensor Height Above Ground {m}
   0.15,        !- Wind Speed Profile Exponent
   269.99184,   !- Wind Speed Profile Boundary Layer Thickness {m}
   1.5;         !- Air Temperature Sensor Height Above Ground {m}

Site:HeightVariation,
   0.25,                 !- Wind Speed Profile Exponent
   358.44480000000004,   !- Wind Speed Profile Boundary Layer Thickness {m}
   0.0065;               !- Air Temperature Gradient Coefficient {K/m}

Site:GroundTemperature:BuildingSurface,
   12.600886437859629,   !- Jan Ground Temperature {degC}
   10.874082892080644,   !- Feb Ground Temperature {degC}
   10.735794271448734,   !- Mar Ground Temperature {degC}
   11.555250787366383,   !- Apr Ground Temperature {degC}
   14.844912061708662,   !- May Ground Temperature {degC}
   18.119248698287183,   !- Jun Ground Temperature {degC}
   20.957923567738735,   !- Jul Ground Temperature {degC}
   22.75615428175074,    !- Aug Ground Temperature {degC}
   22.908923857885288,   !- Sep Ground Temperature {degC}
   21.446365413369254,   !- Oct Ground Temperature {degC}
   18.680078419716608,   !- Nov Ground Temperature {degC}
   15.506185094540715;   !- Dec Ground Temperature {degC}

Site:GroundTemperature:Deep,
   16.655555555555555,   !- Jan Deep Ground Temperature {C}
   16.655555555555555,   !- Feb Deep Ground Temperature {C}
   16.655555555555555,   !- Mar Deep Ground Temperature {C}
   16.655555555555555,   !- Apr Deep Ground Temperature {C}
   16.655555555555555,   !- May Deep Ground Temperature {C}
   16.655555555555555,   !- Jun Deep Ground Temperature {C}
   16.655555555555555,   !- Jul Deep Ground Temperature {C}
   16.655555555555555,   !- Aug Deep Ground Temperature {C}
   16.655555555555555,   !- Sep Deep Ground Temperature {C}
   16.655555555555555,   !- Oct Deep Ground Temperature {C}
   16.655555555555555,   !- Nov Deep Ground Temperature {C}
   16.655555555555555;   !- Dec Deep Ground Temperature {C}

Site:WaterMainsTemperature,
   Correlation,          !- Calculation Method
   ,                     !- Schedule Name
   16.655555555555555,   !- Annual Average Outdoor Air Temperature {C}
   22.57777777777778;    !- Maximum Difference In Monthly Average Outdoor Air Temperature {deltaC}

RunPeriod,
   Atlanta Hartsfield Intl Ap GA 500 sqft,   !- Name
   1,                                        !- Begin Month
   1,                                        !- Begin Day of Month
   12,                                       !- End Month
   31,                                       !- End Day of Month
   Tuesday,                                  !- Day of Week for Start Day
   No,                                       !- Use Weather File Holidays and Special Days
   Yes,                                      !- Use Weather File Daylight Saving Period
   No,                                       !- Apply Weekend Holiday Rule
   Yes,                                      !- Use Weather File Rain Indicators
   Yes;                                      !- Use Weather File Snow Indicators

SizingPeriod:WeatherFileDays,
   Plant DD,   !- Name
   1,          !- Begin Month
   1,          !- Begin Day of Month
   1,          !- End Month
   1,          !- End Day of Month
   Tuesday,    !- Day of Week for Start Day
   Yes,        !- Use Weather File Daylight Saving Period
   No;         !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
   1,   !- Heating Sizing Factor
   1,   !- Cooling Sizing Factor
   1;   !- Timesteps in Averaging Window

RunPeriodControl:DaylightSavingTime,
   April 7,      !- Start Date
   October 26;   !- End Date

RunPeriodControl:SpecialDays,
   MayVacationWeekdays,   !- Name
   5/27,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekdays,   !- Name
   8/12,                  !- Start Date
   5,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekdays,   !- Name
   12/23,                 !- Start Date
   3,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   MayVacationWeekends,   !- Name
   5/26,                  !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekends,   !- Name
   8/17,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekends,   !- Name
   12/22,                 !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

ScheduleTypeLimits,
   Multiplier,   !- Name
   ,             !- Lower Limit Value
   ,             !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   Fraction,     !- Name
   0,            !- Lower Limit Value
   1,            !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   On/Off,     !- Name
   0,          !- Lower Limit Value
   1,          !- Upper Limit Value
   Discrete;   !- Numeric Type

ScheduleTypeLimits,
   Temperature,   !- Name
   -60,           !- Lower Limit Value
   200,           !- Upper Limit Value
   Continuous;    !- Numeric Type

ScheduleTypeLimits,
   Month,      !- Name
   1,          !- Lower Limit Value
   12,         !- Upper Limit Value
   Discrete;   !- Numeric Type

Schedule:Constant,
   AlwaysOff,   !- Name
   FRACTION,    !- Schedule Type
   0;           !- Hourly Value

Schedule:Constant,
   AlwaysOn,   !- Name
   FRACTION,   !- Schedule Type
   1;          !- Hourly Value

Schedule:Day:Hourly,
   BathExhaustDay,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   BathExhaustWk,       !- Name
   For: Weekdays,
   BathExhaustDay,
   For: CustomDay1,
   BathExhaustDay,
   For: CustomDay2,
   BathExhaustDay,
   For: AllOtherDays,
   BathExhaustDay;

Schedule:Year,
   BathExhaust,     !- Name
   FRACTION,        !- Schedule Type
   BathExhaustWk,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Constant,
   BathLatSchedule,   !- Name
   FRACTION,          !- Schedule Type
   0;                 !- Hourly Value

Schedule:Day:Hourly,
   BathsDayMult0,   !- Name
   FRACTION,        !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   BathsDayMult1,        !- Name
   FRACTION,             !- Schedule Type
   0.0571428571428571,
   0.0285714285714286,
   0.0285714285714286,
   0.0285714285714286,
   0.0571428571428571,
   0.1357142857142857,
   0.3285714285714286,
   0.4142857142857143,
   0.4714285714285714,
   0.4142857142857143,
   0.3285714285714286,
   0.2500000000000001,
   0.2214285714285714,
   0.1642857142857143,
   0.1642857142857143,
   0.1642857142857143,
   0.2785714285714286,
   0.3285714285714286,
   0.55,
   0.7142857142857143,
   0.7142857142857143,
   0.55,
   0.4714285714285714,
   0.2785714285714286;

Schedule:Day:Hourly,
   BathsDayMult2,        !- Name
   FRACTION,             !- Schedule Type
   0.08,
   0.04,
   0.04,
   0.04,
   0.08,
   0.19,
   0.46,
   0.58,
   0.66,
   0.58,
   0.46,
   0.3500000000000001,
   0.31,
   0.23,
   0.23,
   0.23,
   0.39,
   0.46,
   0.77,
   1,
   1,
   0.77,
   0.66,
   0.39;

Schedule:Week:Compact,
   BathsWk,             !- Name
   For: Weekdays,
   BathsDayMult1,
   For: CustomDay1,
   BathsDayMult0,
   For: CustomDay2,
   BathsDayMult0,
   For: AllOtherDays,
   BathsDayMult2;

Schedule:Year,
   Baths,      !- Name
   FRACTION,   !- Schedule Type
   BathsWk,    !- Week Schedule Name
   1,          !- Start Month
   1,          !- Start Day
   12,         !- End Month
   31;         !- End Day

Schedule:Constant,
   BathSensSchedule,   !- Name
   FRACTION,           !- Schedule Type
   1;                  !- Hourly Value

Schedule:Day:Hourly,
   CeilingFanWeekday,   !- Name
   ON/OFF,              !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CeilingFanWeekend,   !- Name
   ON/OFF,              !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   CeilingFanWeek,      !- Name
   For: Weekdays,
   CeilingFanWeekday,
   For: CustomDay1,
   CeilingFanWeekday,
   For: CustomDay2,
   CeilingFanWeekend,
   For: AllOtherDays,
   CeilingFanWeekend;

Schedule:Year,
   CeilingFan,       !- Name
   ON/OFF,           !- Schedule Type
   CeilingFanWeek,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Constant,
   CeilingFansMaster,   !- Name
   ON/OFF,              !- Schedule Type
   1;                   !- Hourly Value

Schedule:Day:Hourly,
   ClothesDryerDayMult0,   !- Name
   FRACTION,               !- Schedule Type
   0.1009125067096082,
   0.0605475040257649,
   0.0403650026838433,
   0.0201825013419216,
   0.0403650026838433,
   0.0605475040257649,
   0.1614600107353731,
   0.3229200214707462,
   0.4843800322061192,
   0.6862050456253357,
   0.7871175523349436,
   0.8173913043478261,
   0.7467525496511005,
   0.6761137949543747,
   0.5752012882447666,
   0.6155662909286099,
   0.5550187869028449,
   0.5449275362318841,
   0.5146537842190015,
   0.5146537842190015,
   0.5247450348899624,
   0.5449275362318841,
   0.4440150295222759,
   0.2421900161030596;

Schedule:Day:Hourly,
   ClothesDryerDayMult1,   !- Name
   FRACTION,               !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   ClothesDryerDayMult2,   !- Name
   FRACTION,               !- Schedule Type
   0.1234567901234568,
   0.0740740740740741,
   0.0493827160493827,
   0.0246913580246914,
   0.0493827160493827,
   0.0740740740740741,
   0.1975308641975309,
   0.3950617283950618,
   0.5925925925925926,
   0.8395061728395063,
   0.9629629629629629,
   1,
   0.9135802469135804,
   0.8271604938271605,
   0.7037037037037038,
   0.7530864197530865,
   0.6790123456790124,
   0.6666666666666666,
   0.6296296296296295,
   0.6296296296296295,
   0.6419753086419752,
   0.6666666666666666,
   0.5432098765432098,
   0.2962962962962963;

Schedule:Week:Compact,
   ClothesDryerWk,         !- Name
   For: Weekdays,
   ClothesDryerDayMult0,
   For: CustomDay1,
   ClothesDryerDayMult1,
   For: CustomDay2,
   ClothesDryerDayMult1,
   For: AllOtherDays,
   ClothesDryerDayMult2;

Schedule:Year,
   ClothesDryer,     !- Name
   FRACTION,         !- Schedule Type
   ClothesDryerWk,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   ClothesDryerExhaustDay,   !- Name
   FRACTION,                 !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesDryerExhaustWk,    !- Name
   For: Weekdays,
   ClothesDryerExhaustDay,
   For: CustomDay1,
   ClothesDryerExhaustDay,
   For: CustomDay2,
   ClothesDryerExhaustDay,
   For: AllOtherDays,
   ClothesDryerExhaustDay;

Schedule:Year,
   ClothesDryerExhaust,     !- Name
   FRACTION,                !- Schedule Type
   ClothesDryerExhaustWk,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Day:Hourly,
   ClothesWasherDayMult0,   !- Name
   FRACTION,                !- Schedule Type
   0.0855409504550051,
   0.0665318503538928,
   0.0380182002022245,
   0.0380182002022245,
   0.0665318503538928,
   0.1045500505561173,
   0.2091001011122346,
   0.4657229524772499,
   0.6938321536905966,
   0.8173913043478261,
   0.7983822042467141,
   0.7128412537917089,
   0.63680485338726,
   0.570273003033367,
   0.4657229524772499,
   0.4942366026289182,
   0.475227502527806,
   0.4657229524772499,
   0.4657229524772499,
   0.4657229524772499,
   0.4657229524772499,
   0.4467138523761376,
   0.3041456016177958,
   0.161577350859454;

Schedule:Day:Hourly,
   ClothesWasherDayMult1,   !- Name
   FRACTION,                !- Schedule Type
   0.1046511627906977,
   0.0813953488372093,
   0.0465116279069768,
   0.0465116279069768,
   0.0813953488372093,
   0.1279069767441861,
   0.2558139534883721,
   0.5697674418604652,
   0.8488372093023256,
   1,
   0.9767441860465118,
   0.8720930232558141,
   0.7790697674418606,
   0.6976744186046511,
   0.5697674418604652,
   0.6046511627906979,
   0.5813953488372094,
   0.5697674418604652,
   0.5697674418604652,
   0.5697674418604652,
   0.5697674418604652,
   0.5465116279069768,
   0.372093023255814,
   0.1976744186046512;

Schedule:Day:Hourly,
   ClothesWasherDayMult2,   !- Name
   FRACTION,                !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesWasherWk,         !- Name
   For: Weekdays,
   ClothesWasherDayMult0,
   For: CustomDay1,
   ClothesWasherDayMult2,
   For: CustomDay2,
   ClothesWasherDayMult2,
   For: AllOtherDays,
   ClothesWasherDayMult1;

Schedule:Year,
   ClothesWasher,     !- Name
   FRACTION,          !- Schedule Type
   ClothesWasherWk,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   CookingRangeWkDay01,   !- Name
   FRACTION,              !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkDay02,   !- Name
   FRACTION,              !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkDay03,   !- Name
   FRACTION,              !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkDay04,   !- Name
   FRACTION,              !- Schedule Type
   0.0419872379216044,
   0.0419872379216044,
   0.0239927073837739,
   0.0239927073837739,
   0.0419872379216044,
   0.0659799453053783,
   0.1499544211485871,
   0.2519234275296263,
   0.2759161349134002,
   0.2879124886052871,
   0.2519234275296263,
   0.2999088422971741,
   0.3418960802187785,
   0.2759161349134002,
   0.3418960802187785,
   0.2639197812215132,
   0.5518322698268004,
   0.8997265268915223,
   0.7017866909753875,
   0.3598906107566089,
   0.2099361896080219,
   0.1499544211485871,
   0.0959708295350957,
   0.0659799453053783;

Schedule:Day:Hourly,
   CookingRangeWkDay05,   !- Name
   FRACTION,              !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkDay06,   !- Name
   FRACTION,              !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkDay07,   !- Name
   FRACTION,              !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkDay08,   !- Name
   FRACTION,              !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkDay09,   !- Name
   FRACTION,              !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkDay10,   !- Name
   FRACTION,              !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkDay11,   !- Name
   FRACTION,              !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkDay12,   !- Name
   FRACTION,              !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkEnd01,   !- Name
   FRACTION,              !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkEnd02,   !- Name
   FRACTION,              !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkEnd03,   !- Name
   FRACTION,              !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkEnd04,   !- Name
   FRACTION,              !- Schedule Type
   0.0419872379216044,
   0.0419872379216044,
   0.0239927073837739,
   0.0239927073837739,
   0.0419872379216044,
   0.0659799453053783,
   0.1499544211485871,
   0.2519234275296263,
   0.2759161349134002,
   0.2879124886052871,
   0.2519234275296263,
   0.2999088422971741,
   0.3418960802187785,
   0.2759161349134002,
   0.3418960802187785,
   0.2639197812215132,
   0.5518322698268004,
   0.8997265268915223,
   0.7017866909753875,
   0.3598906107566089,
   0.2099361896080219,
   0.1499544211485871,
   0.0959708295350957,
   0.0659799453053783;

Schedule:Day:Hourly,
   CookingRangeWkEnd05,   !- Name
   FRACTION,              !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkEnd06,   !- Name
   FRACTION,              !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkEnd07,   !- Name
   FRACTION,              !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkEnd08,   !- Name
   FRACTION,              !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkEnd09,   !- Name
   FRACTION,              !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkEnd10,   !- Name
   FRACTION,              !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkEnd11,   !- Name
   FRACTION,              !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkEnd12,   !- Name
   FRACTION,              !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Week:Compact,
   CookingRangeWk01,      !- Name
   For: Weekdays,
   CookingRangeWkDay01,
   For: CustomDay1,
   CookingRangeWkDay01,
   For: CustomDay2,
   CookingRangeWkDay01,
   For: AllOtherDays,
   CookingRangeWkEnd01;

Schedule:Week:Compact,
   CookingRangeWk02,      !- Name
   For: Weekdays,
   CookingRangeWkDay02,
   For: CustomDay1,
   CookingRangeWkDay02,
   For: CustomDay2,
   CookingRangeWkDay02,
   For: AllOtherDays,
   CookingRangeWkEnd02;

Schedule:Week:Compact,
   CookingRangeWk03,      !- Name
   For: Weekdays,
   CookingRangeWkDay03,
   For: CustomDay1,
   CookingRangeWkDay03,
   For: CustomDay2,
   CookingRangeWkDay03,
   For: AllOtherDays,
   CookingRangeWkEnd03;

Schedule:Week:Compact,
   CookingRangeWk04,      !- Name
   For: Weekdays,
   CookingRangeWkDay04,
   For: CustomDay1,
   CookingRangeWkDay04,
   For: CustomDay2,
   CookingRangeWkDay04,
   For: AllOtherDays,
   CookingRangeWkEnd04;

Schedule:Week:Compact,
   CookingRangeWk05,      !- Name
   For: Weekdays,
   CookingRangeWkDay05,
   For: CustomDay1,
   CookingRangeWkDay05,
   For: CustomDay2,
   CookingRangeWkDay05,
   For: AllOtherDays,
   CookingRangeWkEnd05;

Schedule:Week:Compact,
   CookingRangeWk06,      !- Name
   For: Weekdays,
   CookingRangeWkDay06,
   For: CustomDay1,
   CookingRangeWkDay06,
   For: CustomDay2,
   CookingRangeWkDay06,
   For: AllOtherDays,
   CookingRangeWkEnd06;

Schedule:Week:Compact,
   CookingRangeWk07,      !- Name
   For: Weekdays,
   CookingRangeWkDay07,
   For: CustomDay1,
   CookingRangeWkDay07,
   For: CustomDay2,
   CookingRangeWkDay07,
   For: AllOtherDays,
   CookingRangeWkEnd07;

Schedule:Week:Compact,
   CookingRangeWk08,      !- Name
   For: Weekdays,
   CookingRangeWkDay08,
   For: CustomDay1,
   CookingRangeWkDay08,
   For: CustomDay2,
   CookingRangeWkDay08,
   For: AllOtherDays,
   CookingRangeWkEnd08;

Schedule:Week:Compact,
   CookingRangeWk09,      !- Name
   For: Weekdays,
   CookingRangeWkDay09,
   For: CustomDay1,
   CookingRangeWkDay09,
   For: CustomDay2,
   CookingRangeWkDay09,
   For: AllOtherDays,
   CookingRangeWkEnd09;

Schedule:Week:Compact,
   CookingRangeWk10,      !- Name
   For: Weekdays,
   CookingRangeWkDay10,
   For: CustomDay1,
   CookingRangeWkDay10,
   For: CustomDay2,
   CookingRangeWkDay10,
   For: AllOtherDays,
   CookingRangeWkEnd10;

Schedule:Week:Compact,
   CookingRangeWk11,      !- Name
   For: Weekdays,
   CookingRangeWkDay11,
   For: CustomDay1,
   CookingRangeWkDay11,
   For: CustomDay2,
   CookingRangeWkDay11,
   For: AllOtherDays,
   CookingRangeWkEnd11;

Schedule:Week:Compact,
   CookingRangeWk12,      !- Name
   For: Weekdays,
   CookingRangeWkDay12,
   For: CustomDay1,
   CookingRangeWkDay12,
   For: CustomDay2,
   CookingRangeWkDay12,
   For: AllOtherDays,
   CookingRangeWkEnd12;

Schedule:Year,
   CookingRange,       !- Name
   FRACTION,           !- Schedule Type
   CookingRangeWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   CookingRangeWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   CookingRangeWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   CookingRangeWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   CookingRangeWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   CookingRangeWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   CookingRangeWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   CookingRangeWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   CookingRangeWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   CookingRangeWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   CookingRangeWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   CookingRangeWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   CoolingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   CoolingSeasonSchedule01,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule01d,
   For: CustomDay1,
   CoolingSeasonSchedule01d,
   For: CustomDay2,
   CoolingSeasonSchedule01d,
   For: AllOtherDays,
   CoolingSeasonSchedule01d;

Schedule:Week:Compact,
   CoolingSeasonSchedule02,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule02d,
   For: CustomDay1,
   CoolingSeasonSchedule02d,
   For: CustomDay2,
   CoolingSeasonSchedule02d,
   For: AllOtherDays,
   CoolingSeasonSchedule02d;

Schedule:Week:Compact,
   CoolingSeasonSchedule03,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule03d,
   For: CustomDay1,
   CoolingSeasonSchedule03d,
   For: CustomDay2,
   CoolingSeasonSchedule03d,
   For: AllOtherDays,
   CoolingSeasonSchedule03d;

Schedule:Week:Compact,
   CoolingSeasonSchedule04,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule04d,
   For: CustomDay1,
   CoolingSeasonSchedule04d,
   For: CustomDay2,
   CoolingSeasonSchedule04d,
   For: AllOtherDays,
   CoolingSeasonSchedule04d;

Schedule:Week:Compact,
   CoolingSeasonSchedule05,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule05d,
   For: CustomDay1,
   CoolingSeasonSchedule05d,
   For: CustomDay2,
   CoolingSeasonSchedule05d,
   For: AllOtherDays,
   CoolingSeasonSchedule05d;

Schedule:Week:Compact,
   CoolingSeasonSchedule06,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule06d,
   For: CustomDay1,
   CoolingSeasonSchedule06d,
   For: CustomDay2,
   CoolingSeasonSchedule06d,
   For: AllOtherDays,
   CoolingSeasonSchedule06d;

Schedule:Week:Compact,
   CoolingSeasonSchedule07,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule07d,
   For: CustomDay1,
   CoolingSeasonSchedule07d,
   For: CustomDay2,
   CoolingSeasonSchedule07d,
   For: AllOtherDays,
   CoolingSeasonSchedule07d;

Schedule:Week:Compact,
   CoolingSeasonSchedule08,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule08d,
   For: CustomDay1,
   CoolingSeasonSchedule08d,
   For: CustomDay2,
   CoolingSeasonSchedule08d,
   For: AllOtherDays,
   CoolingSeasonSchedule08d;

Schedule:Week:Compact,
   CoolingSeasonSchedule09,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule09d,
   For: CustomDay1,
   CoolingSeasonSchedule09d,
   For: CustomDay2,
   CoolingSeasonSchedule09d,
   For: AllOtherDays,
   CoolingSeasonSchedule09d;

Schedule:Week:Compact,
   CoolingSeasonSchedule10,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule10d,
   For: CustomDay1,
   CoolingSeasonSchedule10d,
   For: CustomDay2,
   CoolingSeasonSchedule10d,
   For: AllOtherDays,
   CoolingSeasonSchedule10d;

Schedule:Week:Compact,
   CoolingSeasonSchedule11,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule11d,
   For: CustomDay1,
   CoolingSeasonSchedule11d,
   For: CustomDay2,
   CoolingSeasonSchedule11d,
   For: AllOtherDays,
   CoolingSeasonSchedule11d;

Schedule:Week:Compact,
   CoolingSeasonSchedule12,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule12d,
   For: CustomDay1,
   CoolingSeasonSchedule12d,
   For: CustomDay2,
   CoolingSeasonSchedule12d,
   For: AllOtherDays,
   CoolingSeasonSchedule12d;

Schedule:Year,
   CoolingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   CoolingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   CoolingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   CoolingSetPointDesignDay,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   CoolingSetPointWeekday,   !- Name
   TEMPERATURE,              !- Schedule Type
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443;

Schedule:Day:Hourly,
   CoolingSetPointWeekend,   !- Name
   TEMPERATURE,              !- Schedule Type
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443;

Schedule:Week:Compact,
   CoolingSetPointWeek,        !- Name
   For: Weekdays,
   CoolingSetPointWeekday,
   For: CustomDay1,
   CoolingSetPointWeekday,
   For: CustomDay2,
   CoolingSetPointWeekend,
   For: SummerDesignDay,
   CoolingSetPointDesignDay,
   For: AllOtherDays,
   CoolingSetPointWeekend;

Schedule:Year,
   CoolingSetPoint,       !- Name
   TEMPERATURE,           !- Schedule Type
   CoolingSetPointWeek,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Constant,
   CWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   33.61111111111111;     !- Hourly Value

Schedule:Day:Hourly,
   DHWDistDay,           !- Name
   FRACTION,             !- Schedule Type
   0.078423967774421,
   0.0392749244712991,
   0.0098187311178248,
   0.0098187311178248,
   0.0392749244712991,
   0.274546827794562,
   0.9412134944612287,
   1,
   0.9607250755287009,
   0.8431520644511581,
   0.7647280966767371,
   0.6078801611278953,
   0.5294561933534744,
   0.4705438066465257,
   0.4705438066465257,
   0.4117573011077543,
   0.5489677744209467,
   0.7254531722054381,
   0.8627895266868078,
   0.8235146022155087,
   0.7450906344410876,
   0.6078801611278953,
   0.5294561933534744,
   0.2940584088620342;

Schedule:Week:Compact,
   DHWDistWk,           !- Name
   For: Weekdays,
   DHWDistDay,
   For: CustomDay1,
   DHWDistDay,
   For: CustomDay2,
   DHWDistDay,
   For: AllOtherDays,
   DHWDistDay;

Schedule:Year,
   DHWDist,     !- Name
   FRACTION,    !- Schedule Type
   DHWDistWk,   !- Week Schedule Name
   1,           !- Start Month
   1,           !- Start Day
   12,          !- End Month
   31;          !- End Day

Schedule:Constant,
   DHWSupplySetpoint,    !- Name
   TEMPERATURE,          !- Schedule Type
   51.666666666666664;   !- Hourly Value

Schedule:Day:Hourly,
   DishwasherDayMult0,   !- Name
   FRACTION,             !- Schedule Type
   0.1351351351351351,
   0.0630630630630631,
   0.045045045045045,
   0.027027027027027,
   0.027027027027027,
   0.0900900900900901,
   0.1801801801801802,
   0.2792792792792793,
   0.5225225225225225,
   0.5855855855855856,
   0.5045045045045045,
   0.4324324324324324,
   0.3693693693693694,
   0.4144144144144143,
   0.3243243243243243,
   0.3423423423423423,
   0.3423423423423423,
   0.4414414414414414,
   0.7837837837837838,
   1,
   0.8108108108108107,
   0.6036036036036035,
   0.3963963963963963,
   0.2792792792792793;

Schedule:Day:Hourly,
   DishwasherDayMult1,   !- Name
   FRACTION,             !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   DishwasherDayMult2,   !- Name
   FRACTION,             !- Schedule Type
   0.1261261261261261,
   0.0588588588588589,
   0.042042042042042,
   0.0252252252252252,
   0.0252252252252252,
   0.0840840840840841,
   0.1681681681681682,
   0.2606606606606607,
   0.4876876876876877,
   0.5465465465465466,
   0.4708708708708708,
   0.4036036036036036,
   0.3447447447447448,
   0.3867867867867867,
   0.3027027027027027,
   0.3195195195195195,
   0.3195195195195195,
   0.412012012012012,
   0.7315315315315315,
   0.9333333333333333,
   0.7567567567567567,
   0.5633633633633633,
   0.3699699699699699,
   0.2606606606606607;

Schedule:Week:Compact,
   DishwasherWk,         !- Name
   For: Weekdays,
   DishwasherDayMult2,
   For: CustomDay1,
   DishwasherDayMult1,
   For: CustomDay2,
   DishwasherDayMult1,
   For: AllOtherDays,
   DishwasherDayMult0;

Schedule:Year,
   Dishwasher,     !- Name
   FRACTION,       !- Schedule Type
   DishwasherWk,   !- Week Schedule Name
   1,              !- Start Month
   1,              !- Start Day
   12,             !- End Month
   31;             !- End Day

Schedule:Constant,
   DWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   51.666666666666664;    !- Hourly Value

Schedule:Day:Hourly,
   ExteriorLighting01Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0815280961947646,
   0.195128680746682,
   0.4261441530140405,
   0.3994239142031899,
   0.1932611149772931,
   0.1529801549192631,
   0.1513553450518116,
   0.1513546442413458,
   0.1515906328147281,
   0.1538780191113849,
   0.1688089917795081,
   0.2328543471995528,
   0.4092944129571002,
   0.7052024395114833,
   0.8324917070229422,
   0.8204925562044937,
   0.6739730638045732,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   ExteriorLighting02Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0803460905418123,
   0.1781733565030037,
   0.3771125797102636,
   0.3376576359847391,
   0.1601203189830099,
   0.1254323267661378,
   0.1240331199956225,
   0.1240287036813987,
   0.1241614402145887,
   0.1254448952297114,
   0.1340817926371201,
   0.1736257891811308,
   0.2947861204138258,
   0.5346469063229037,
   0.7994469382995648,
   0.8204925562044937,
   0.7013752349195836,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   ExteriorLighting03Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740753,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0782315918535652,
   0.1478418510804073,
   0.2893996341972086,
   0.2422869491482,
   0.1159579698242652,
   0.0912752793028614,
   0.0902796555874223,
   0.090276637458991,
   0.0903672581437336,
   0.0912086660570163,
   0.0968212591365216,
   0.1231174305363386,
   0.2085559601971223,
   0.3962786183476016,
   0.6591408044942808,
   0.8142875096488134,
   0.7013752349195836,
   0.5292323679283751,
   0.3676179759717782;

Schedule:Day:Hourly,
   ExteriorLighting04Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0793155873736387,
   0.1633912653117479,
   0.3343655831084497,
   0.2785196678912735,
   0.1259387883218207,
   0.0961268904496841,
   0.0949243703071572,
   0.0949141547464365,
   0.0949204214123835,
   0.0949948317575157,
   0.0956477395297517,
   0.0998173686457534,
   0.1190814646012178,
   0.1828052952893339,
   0.3308318916765364,
   0.5624012796584765,
   0.7003875094046423,
   0.5292323679283752,
   0.3676179759717783;

Schedule:Day:Hourly,
   ExteriorLighting05Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0776083128668079,
   0.1389012023717104,
   0.2635449783826945,
   0.2106583008811931,
   0.0994237176894203,
   0.0776902341538679,
   0.0768135723649784,
   0.0768062566168831,
   0.0768125204354875,
   0.0768789578368691,
   0.0774151937222789,
   0.0806519815612266,
   0.0951879683663752,
   0.143342052306237,
   0.2592356026447033,
   0.4557539007265892,
   0.6436534120101688,
   0.5292323679283752,
   0.3676179759717783;

Schedule:Day:Hourly,
   ExteriorLighting06Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0771073205207229,
   0.1317146989482663,
   0.2427629771457783,
   0.1910324015639112,
   0.0919307108515268,
   0.0725678031870127,
   0.0717867631276265,
   0.0717804869401764,
   0.0717887858182062,
   0.0718648847225851,
   0.0724116882251058,
   0.0754260490653906,
   0.0881159740744392,
   0.1286097178163802,
   0.2253061196795575,
   0.393901199820767,
   0.5967419905075482,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   ExteriorLighting07Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740753,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0776387568349126,
   0.1393379070094502,
   0.2648078451465326,
   0.2118476504984711,
   0.0998757838041729,
   0.0779982466981985,
   0.0771157742319487,
   0.0771085922337536,
   0.0771166679520769,
   0.0771909485668297,
   0.0777263037412268,
   0.0806866187323811,
   0.0931881267412036,
   0.1332101758834589,
   0.2291093045983718,
   0.3969570397011147,
   0.5998820520319099,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   ExteriorLighting08Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0787856224645232,
   0.1557891638756148,
   0.3123817514534769,
   0.258098877265877,
   0.1183525396018955,
   0.0910483088345839,
   0.0899469402597042,
   0.08993772448552,
   0.0899450479602957,
   0.0900213279925153,
   0.0906260581454945,
   0.0942104599024644,
   0.1100107522280052,
   0.1613520891184351,
   0.2823943012532992,
   0.4828801241012759,
   0.6568149468684211,
   0.5292323679283752,
   0.3676179759717783;

Schedule:Day:Hourly,
   ExteriorLighting09Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0800874686250303,
   0.1744635447566646,
   0.3663845096380171,
   0.3132028810886228,
   0.1419287973152074,
   0.108464542108364,
   0.1071146971198467,
   0.1071037127522783,
   0.1071185815180822,
   0.1072773663281486,
   0.1085314230923998,
   0.1157279450350827,
   0.1455205244218394,
   0.233380586403678,
   0.4134810595887629,
   0.6558957712634726,
   0.7013752349195838,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   ExteriorLighting10Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0815562444220281,
   0.1955324540441656,
   0.4273117886044394,
   0.3790047461481102,
   0.1721602610291219,
   0.1317461102968536,
   0.1301159279278171,
   0.1301038244510419,
   0.1301424976859184,
   0.1305474121831682,
   0.1335910163860734,
   0.1497065049619214,
   0.2091946759710985,
   0.3593082642655678,
   0.6073650637075274,
   0.8016904185760417,
   0.7013752349195838,
   0.5292323679283752,
   0.3676179759717783;

Schedule:Day:Hourly,
   ExteriorLighting11Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0793008275581944,
   0.1631795425877396,
   0.3337533212541146,
   0.3202357805191433,
   0.1680123500309023,
   0.1382702920727422,
   0.1370705890572452,
   0.1371149644462446,
   0.1378378489610623,
   0.1431310119521722,
   0.170124625348769,
   0.262778861754877,
   0.4709191092387297,
   0.7565070752354268,
   0.9402619493180423,
   0.8649548987546284,
   0.7013752349195838,
   0.5292323679283752,
   0.3676179759717783;

Schedule:Day:Hourly,
   ExteriorLighting12Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740753,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0808745050422563,
   0.1857532180440305,
   0.3990320978179697,
   0.3884641534273918,
   0.1981298418836555,
   0.1609415187247079,
   0.159441456304756,
   0.1594648882282637,
   0.1600230190054426,
   0.164692502562047,
   0.1909941853955049,
   0.2877376819281309,
   0.5131888876626118,
   0.8212962380140731,
   1,
   0.8841496144807303,
   0.7013752349195834,
   0.5292323679283751,
   0.3676179759717781;

Schedule:Week:Compact,
   ExteriorLighting01Week,      !- Name
   For: Weekdays,
   ExteriorLighting01Alldays,
   For: CustomDay1,
   ExteriorLighting01Alldays,
   For: CustomDay2,
   ExteriorLighting01Alldays,
   For: AllOtherDays,
   ExteriorLighting01Alldays;

Schedule:Week:Compact,
   ExteriorLighting02Week,      !- Name
   For: Weekdays,
   ExteriorLighting02Alldays,
   For: CustomDay1,
   ExteriorLighting02Alldays,
   For: CustomDay2,
   ExteriorLighting02Alldays,
   For: AllOtherDays,
   ExteriorLighting02Alldays;

Schedule:Week:Compact,
   ExteriorLighting03Week,      !- Name
   For: Weekdays,
   ExteriorLighting03Alldays,
   For: CustomDay1,
   ExteriorLighting03Alldays,
   For: CustomDay2,
   ExteriorLighting03Alldays,
   For: AllOtherDays,
   ExteriorLighting03Alldays;

Schedule:Week:Compact,
   ExteriorLighting04Week,      !- Name
   For: Weekdays,
   ExteriorLighting04Alldays,
   For: CustomDay1,
   ExteriorLighting04Alldays,
   For: CustomDay2,
   ExteriorLighting04Alldays,
   For: AllOtherDays,
   ExteriorLighting04Alldays;

Schedule:Week:Compact,
   ExteriorLighting05Week,      !- Name
   For: Weekdays,
   ExteriorLighting05Alldays,
   For: CustomDay1,
   ExteriorLighting05Alldays,
   For: CustomDay2,
   ExteriorLighting05Alldays,
   For: AllOtherDays,
   ExteriorLighting05Alldays;

Schedule:Week:Compact,
   ExteriorLighting06Week,      !- Name
   For: Weekdays,
   ExteriorLighting06Alldays,
   For: CustomDay1,
   ExteriorLighting06Alldays,
   For: CustomDay2,
   ExteriorLighting06Alldays,
   For: AllOtherDays,
   ExteriorLighting06Alldays;

Schedule:Week:Compact,
   ExteriorLighting07Week,      !- Name
   For: Weekdays,
   ExteriorLighting07Alldays,
   For: CustomDay1,
   ExteriorLighting07Alldays,
   For: CustomDay2,
   ExteriorLighting07Alldays,
   For: AllOtherDays,
   ExteriorLighting07Alldays;

Schedule:Week:Compact,
   ExteriorLighting08Week,      !- Name
   For: Weekdays,
   ExteriorLighting08Alldays,
   For: CustomDay1,
   ExteriorLighting08Alldays,
   For: CustomDay2,
   ExteriorLighting08Alldays,
   For: AllOtherDays,
   ExteriorLighting08Alldays;

Schedule:Week:Compact,
   ExteriorLighting09Week,      !- Name
   For: Weekdays,
   ExteriorLighting09Alldays,
   For: CustomDay1,
   ExteriorLighting09Alldays,
   For: CustomDay2,
   ExteriorLighting09Alldays,
   For: AllOtherDays,
   ExteriorLighting09Alldays;

Schedule:Week:Compact,
   ExteriorLighting10Week,      !- Name
   For: Weekdays,
   ExteriorLighting10Alldays,
   For: CustomDay1,
   ExteriorLighting10Alldays,
   For: CustomDay2,
   ExteriorLighting10Alldays,
   For: AllOtherDays,
   ExteriorLighting10Alldays;

Schedule:Week:Compact,
   ExteriorLighting11Week,      !- Name
   For: Weekdays,
   ExteriorLighting11Alldays,
   For: CustomDay1,
   ExteriorLighting11Alldays,
   For: CustomDay2,
   ExteriorLighting11Alldays,
   For: AllOtherDays,
   ExteriorLighting11Alldays;

Schedule:Week:Compact,
   ExteriorLighting12Week,      !- Name
   For: Weekdays,
   ExteriorLighting12Alldays,
   For: CustomDay1,
   ExteriorLighting12Alldays,
   For: CustomDay2,
   ExteriorLighting12Alldays,
   For: AllOtherDays,
   ExteriorLighting12Alldays;

Schedule:Year,
   ExteriorLighting,         !- Name
   FRACTION,                 !- Schedule Type
   ExteriorLighting01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   ExteriorLighting02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   ExteriorLighting03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   ExteriorLighting04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   ExteriorLighting05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   ExteriorLighting06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   ExteriorLighting07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   ExteriorLighting08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   ExteriorLighting09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   ExteriorLighting10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   ExteriorLighting11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   ExteriorLighting12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   extra_refrigeratorWkDay01,   !- Name
   FRACTION,                    !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay02,   !- Name
   FRACTION,                    !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay03,   !- Name
   FRACTION,                    !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay04,   !- Name
   FRACTION,                    !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay05,   !- Name
   FRACTION,                    !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay06,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay07,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay08,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay09,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay10,   !- Name
   FRACTION,                    !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay11,   !- Name
   FRACTION,                    !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay12,   !- Name
   FRACTION,                    !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd01,   !- Name
   FRACTION,                    !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd02,   !- Name
   FRACTION,                    !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd03,   !- Name
   FRACTION,                    !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd04,   !- Name
   FRACTION,                    !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd05,   !- Name
   FRACTION,                    !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd06,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd07,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd08,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd09,   !- Name
   FRACTION,                    !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd10,   !- Name
   FRACTION,                    !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd11,   !- Name
   FRACTION,                    !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd12,   !- Name
   FRACTION,                    !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Week:Compact,
   extra_refrigeratorWk01,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay01,
   For: CustomDay1,
   extra_refrigeratorWkDay01,
   For: CustomDay2,
   extra_refrigeratorWkDay01,
   For: AllOtherDays,
   extra_refrigeratorWkEnd01;

Schedule:Week:Compact,
   extra_refrigeratorWk02,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay02,
   For: CustomDay1,
   extra_refrigeratorWkDay02,
   For: CustomDay2,
   extra_refrigeratorWkDay02,
   For: AllOtherDays,
   extra_refrigeratorWkEnd02;

Schedule:Week:Compact,
   extra_refrigeratorWk03,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay03,
   For: CustomDay1,
   extra_refrigeratorWkDay03,
   For: CustomDay2,
   extra_refrigeratorWkDay03,
   For: AllOtherDays,
   extra_refrigeratorWkEnd03;

Schedule:Week:Compact,
   extra_refrigeratorWk04,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay04,
   For: CustomDay1,
   extra_refrigeratorWkDay04,
   For: CustomDay2,
   extra_refrigeratorWkDay04,
   For: AllOtherDays,
   extra_refrigeratorWkEnd04;

Schedule:Week:Compact,
   extra_refrigeratorWk05,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay05,
   For: CustomDay1,
   extra_refrigeratorWkDay05,
   For: CustomDay2,
   extra_refrigeratorWkDay05,
   For: AllOtherDays,
   extra_refrigeratorWkEnd05;

Schedule:Week:Compact,
   extra_refrigeratorWk06,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay06,
   For: CustomDay1,
   extra_refrigeratorWkDay06,
   For: CustomDay2,
   extra_refrigeratorWkDay06,
   For: AllOtherDays,
   extra_refrigeratorWkEnd06;

Schedule:Week:Compact,
   extra_refrigeratorWk07,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay07,
   For: CustomDay1,
   extra_refrigeratorWkDay07,
   For: CustomDay2,
   extra_refrigeratorWkDay07,
   For: AllOtherDays,
   extra_refrigeratorWkEnd07;

Schedule:Week:Compact,
   extra_refrigeratorWk08,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay08,
   For: CustomDay1,
   extra_refrigeratorWkDay08,
   For: CustomDay2,
   extra_refrigeratorWkDay08,
   For: AllOtherDays,
   extra_refrigeratorWkEnd08;

Schedule:Week:Compact,
   extra_refrigeratorWk09,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay09,
   For: CustomDay1,
   extra_refrigeratorWkDay09,
   For: CustomDay2,
   extra_refrigeratorWkDay09,
   For: AllOtherDays,
   extra_refrigeratorWkEnd09;

Schedule:Week:Compact,
   extra_refrigeratorWk10,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay10,
   For: CustomDay1,
   extra_refrigeratorWkDay10,
   For: CustomDay2,
   extra_refrigeratorWkDay10,
   For: AllOtherDays,
   extra_refrigeratorWkEnd10;

Schedule:Week:Compact,
   extra_refrigeratorWk11,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay11,
   For: CustomDay1,
   extra_refrigeratorWkDay11,
   For: CustomDay2,
   extra_refrigeratorWkDay11,
   For: AllOtherDays,
   extra_refrigeratorWkEnd11;

Schedule:Week:Compact,
   extra_refrigeratorWk12,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay12,
   For: CustomDay1,
   extra_refrigeratorWkDay12,
   For: CustomDay2,
   extra_refrigeratorWkDay12,
   For: AllOtherDays,
   extra_refrigeratorWkEnd12;

Schedule:Year,
   extra_refrigerator,       !- Name
   FRACTION,                 !- Schedule Type
   extra_refrigeratorWk01,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk02,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   extra_refrigeratorWk03,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk04,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk05,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk06,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk07,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk08,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk09,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk10,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   extra_refrigeratorWk11,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   extra_refrigeratorWk12,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   FreezerWkDay01,       !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Day:Hourly,
   FreezerWkDay02,       !- Name
   FRACTION,             !- Schedule Type
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.7099162242866623,
   0.7099162242866623,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7445462840079627,
   0.7445462840079627,
   0.761861313868613,
   0.7445462840079627,
   0.7445462840079627,
   0.7445462840079627,
   0.7272312541473125,
   0.7272312541473125,
   0.7099162242866623,
   0.7099162242866623,
   0.7099162242866623;

Schedule:Day:Hourly,
   FreezerWkDay03,       !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkDay04,       !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkDay05,       !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkDay06,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay07,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay08,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay09,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay10,       !- Name
   FRACTION,             !- Schedule Type
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7915353351028535,
   0.7915353351028535,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.8301468148639682,
   0.8301468148639682,
   0.8494525547445255,
   0.8301468148639682,
   0.8301468148639682,
   0.8301468148639682,
   0.810841074983411,
   0.810841074983411,
   0.7915353351028535,
   0.7915353351028535,
   0.7915353351028535;

Schedule:Day:Hourly,
   FreezerWkDay11,       !- Name
   FRACTION,             !- Schedule Type
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7864341406768415,
   0.7864341406768415,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8247967816854679,
   0.8247967816854679,
   0.843978102189781,
   0.8247967816854679,
   0.8247967816854679,
   0.8247967816854679,
   0.8056154611811548,
   0.8056154611811548,
   0.7864341406768415,
   0.7864341406768415,
   0.7864341406768415;

Schedule:Day:Hourly,
   FreezerWkDay12,       !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Day:Hourly,
   FreezerWkEnd01,       !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Day:Hourly,
   FreezerWkEnd02,       !- Name
   FRACTION,             !- Schedule Type
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.7099162242866623,
   0.7099162242866623,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7445462840079627,
   0.7445462840079627,
   0.761861313868613,
   0.7445462840079627,
   0.7445462840079627,
   0.7445462840079627,
   0.7272312541473125,
   0.7272312541473125,
   0.7099162242866623,
   0.7099162242866623,
   0.7099162242866623;

Schedule:Day:Hourly,
   FreezerWkEnd03,       !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkEnd04,       !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkEnd05,       !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkEnd06,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd07,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd08,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd09,       !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd10,       !- Name
   FRACTION,             !- Schedule Type
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7915353351028535,
   0.7915353351028535,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.8301468148639682,
   0.8301468148639682,
   0.8494525547445255,
   0.8301468148639682,
   0.8301468148639682,
   0.8301468148639682,
   0.810841074983411,
   0.810841074983411,
   0.7915353351028535,
   0.7915353351028535,
   0.7915353351028535;

Schedule:Day:Hourly,
   FreezerWkEnd11,       !- Name
   FRACTION,             !- Schedule Type
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7864341406768415,
   0.7864341406768415,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8247967816854679,
   0.8247967816854679,
   0.843978102189781,
   0.8247967816854679,
   0.8247967816854679,
   0.8247967816854679,
   0.8056154611811548,
   0.8056154611811548,
   0.7864341406768415,
   0.7864341406768415,
   0.7864341406768415;

Schedule:Day:Hourly,
   FreezerWkEnd12,       !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Week:Compact,
   FreezerWk01,         !- Name
   For: Weekdays,
   FreezerWkDay01,
   For: CustomDay1,
   FreezerWkDay01,
   For: CustomDay2,
   FreezerWkDay01,
   For: AllOtherDays,
   FreezerWkEnd01;

Schedule:Week:Compact,
   FreezerWk02,         !- Name
   For: Weekdays,
   FreezerWkDay02,
   For: CustomDay1,
   FreezerWkDay02,
   For: CustomDay2,
   FreezerWkDay02,
   For: AllOtherDays,
   FreezerWkEnd02;

Schedule:Week:Compact,
   FreezerWk03,         !- Name
   For: Weekdays,
   FreezerWkDay03,
   For: CustomDay1,
   FreezerWkDay03,
   For: CustomDay2,
   FreezerWkDay03,
   For: AllOtherDays,
   FreezerWkEnd03;

Schedule:Week:Compact,
   FreezerWk04,         !- Name
   For: Weekdays,
   FreezerWkDay04,
   For: CustomDay1,
   FreezerWkDay04,
   For: CustomDay2,
   FreezerWkDay04,
   For: AllOtherDays,
   FreezerWkEnd04;

Schedule:Week:Compact,
   FreezerWk05,         !- Name
   For: Weekdays,
   FreezerWkDay05,
   For: CustomDay1,
   FreezerWkDay05,
   For: CustomDay2,
   FreezerWkDay05,
   For: AllOtherDays,
   FreezerWkEnd05;

Schedule:Week:Compact,
   FreezerWk06,         !- Name
   For: Weekdays,
   FreezerWkDay06,
   For: CustomDay1,
   FreezerWkDay06,
   For: CustomDay2,
   FreezerWkDay06,
   For: AllOtherDays,
   FreezerWkEnd06;

Schedule:Week:Compact,
   FreezerWk07,         !- Name
   For: Weekdays,
   FreezerWkDay07,
   For: CustomDay1,
   FreezerWkDay07,
   For: CustomDay2,
   FreezerWkDay07,
   For: AllOtherDays,
   FreezerWkEnd07;

Schedule:Week:Compact,
   FreezerWk08,         !- Name
   For: Weekdays,
   FreezerWkDay08,
   For: CustomDay1,
   FreezerWkDay08,
   For: CustomDay2,
   FreezerWkDay08,
   For: AllOtherDays,
   FreezerWkEnd08;

Schedule:Week:Compact,
   FreezerWk09,         !- Name
   For: Weekdays,
   FreezerWkDay09,
   For: CustomDay1,
   FreezerWkDay09,
   For: CustomDay2,
   FreezerWkDay09,
   For: AllOtherDays,
   FreezerWkEnd09;

Schedule:Week:Compact,
   FreezerWk10,         !- Name
   For: Weekdays,
   FreezerWkDay10,
   For: CustomDay1,
   FreezerWkDay10,
   For: CustomDay2,
   FreezerWkDay10,
   For: AllOtherDays,
   FreezerWkEnd10;

Schedule:Week:Compact,
   FreezerWk11,         !- Name
   For: Weekdays,
   FreezerWkDay11,
   For: CustomDay1,
   FreezerWkDay11,
   For: CustomDay2,
   FreezerWkDay11,
   For: AllOtherDays,
   FreezerWkEnd11;

Schedule:Week:Compact,
   FreezerWk12,         !- Name
   For: Weekdays,
   FreezerWkDay12,
   For: CustomDay1,
   FreezerWkDay12,
   For: CustomDay2,
   FreezerWkDay12,
   For: AllOtherDays,
   FreezerWkEnd12;

Schedule:Year,
   Freezer,       !- Name
   FRACTION,      !- Schedule Type
   FreezerWk01,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   1,             !- End Month
   31,            !- End Day
   FreezerWk02,   !- Week Schedule Name
   2,             !- Start Month
   1,             !- Start Day
   2,             !- End Month
   28,            !- End Day
   FreezerWk03,   !- Week Schedule Name
   3,             !- Start Month
   1,             !- Start Day
   3,             !- End Month
   31,            !- End Day
   FreezerWk04,   !- Week Schedule Name
   4,             !- Start Month
   1,             !- Start Day
   4,             !- End Month
   30,            !- End Day
   FreezerWk05,   !- Week Schedule Name
   5,             !- Start Month
   1,             !- Start Day
   5,             !- End Month
   31,            !- End Day
   FreezerWk06,   !- Week Schedule Name
   6,             !- Start Month
   1,             !- Start Day
   6,             !- End Month
   30,            !- End Day
   FreezerWk07,   !- Week Schedule Name
   7,             !- Start Month
   1,             !- Start Day
   7,             !- End Month
   31,            !- End Day
   FreezerWk08,   !- Week Schedule Name
   8,             !- Start Month
   1,             !- Start Day
   8,             !- End Month
   31,            !- End Day
   FreezerWk09,   !- Week Schedule Name
   9,             !- Start Month
   1,             !- Start Day
   9,             !- End Month
   30,            !- End Day
   FreezerWk10,   !- Week Schedule Name
   10,            !- Start Month
   1,             !- Start Day
   10,            !- End Month
   31,            !- End Day
   FreezerWk11,   !- Week Schedule Name
   11,            !- Start Month
   1,             !- Start Day
   11,            !- End Month
   30,            !- End Day
   FreezerWk12,   !- Week Schedule Name
   12,            !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Day:Hourly,
   GarageLighting01Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting02Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting03Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting04Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting05Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting06Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting07Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting08Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting09Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting10Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting11Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   GarageLighting12Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   GarageLighting01Week,      !- Name
   For: Weekdays,
   GarageLighting01Alldays,
   For: CustomDay1,
   GarageLighting01Alldays,
   For: CustomDay2,
   GarageLighting01Alldays,
   For: AllOtherDays,
   GarageLighting01Alldays;

Schedule:Week:Compact,
   GarageLighting02Week,      !- Name
   For: Weekdays,
   GarageLighting02Alldays,
   For: CustomDay1,
   GarageLighting02Alldays,
   For: CustomDay2,
   GarageLighting02Alldays,
   For: AllOtherDays,
   GarageLighting02Alldays;

Schedule:Week:Compact,
   GarageLighting03Week,      !- Name
   For: Weekdays,
   GarageLighting03Alldays,
   For: CustomDay1,
   GarageLighting03Alldays,
   For: CustomDay2,
   GarageLighting03Alldays,
   For: AllOtherDays,
   GarageLighting03Alldays;

Schedule:Week:Compact,
   GarageLighting04Week,      !- Name
   For: Weekdays,
   GarageLighting04Alldays,
   For: CustomDay1,
   GarageLighting04Alldays,
   For: CustomDay2,
   GarageLighting04Alldays,
   For: AllOtherDays,
   GarageLighting04Alldays;

Schedule:Week:Compact,
   GarageLighting05Week,      !- Name
   For: Weekdays,
   GarageLighting05Alldays,
   For: CustomDay1,
   GarageLighting05Alldays,
   For: CustomDay2,
   GarageLighting05Alldays,
   For: AllOtherDays,
   GarageLighting05Alldays;

Schedule:Week:Compact,
   GarageLighting06Week,      !- Name
   For: Weekdays,
   GarageLighting06Alldays,
   For: CustomDay1,
   GarageLighting06Alldays,
   For: CustomDay2,
   GarageLighting06Alldays,
   For: AllOtherDays,
   GarageLighting06Alldays;

Schedule:Week:Compact,
   GarageLighting07Week,      !- Name
   For: Weekdays,
   GarageLighting07Alldays,
   For: CustomDay1,
   GarageLighting07Alldays,
   For: CustomDay2,
   GarageLighting07Alldays,
   For: AllOtherDays,
   GarageLighting07Alldays;

Schedule:Week:Compact,
   GarageLighting08Week,      !- Name
   For: Weekdays,
   GarageLighting08Alldays,
   For: CustomDay1,
   GarageLighting08Alldays,
   For: CustomDay2,
   GarageLighting08Alldays,
   For: AllOtherDays,
   GarageLighting08Alldays;

Schedule:Week:Compact,
   GarageLighting09Week,      !- Name
   For: Weekdays,
   GarageLighting09Alldays,
   For: CustomDay1,
   GarageLighting09Alldays,
   For: CustomDay2,
   GarageLighting09Alldays,
   For: AllOtherDays,
   GarageLighting09Alldays;

Schedule:Week:Compact,
   GarageLighting10Week,      !- Name
   For: Weekdays,
   GarageLighting10Alldays,
   For: CustomDay1,
   GarageLighting10Alldays,
   For: CustomDay2,
   GarageLighting10Alldays,
   For: AllOtherDays,
   GarageLighting10Alldays;

Schedule:Week:Compact,
   GarageLighting11Week,      !- Name
   For: Weekdays,
   GarageLighting11Alldays,
   For: CustomDay1,
   GarageLighting11Alldays,
   For: CustomDay2,
   GarageLighting11Alldays,
   For: AllOtherDays,
   GarageLighting11Alldays;

Schedule:Week:Compact,
   GarageLighting12Week,      !- Name
   For: Weekdays,
   GarageLighting12Alldays,
   For: CustomDay1,
   GarageLighting12Alldays,
   For: CustomDay2,
   GarageLighting12Alldays,
   For: AllOtherDays,
   GarageLighting12Alldays;

Schedule:Year,
   GarageLighting,         !- Name
   FRACTION,               !- Schedule Type
   GarageLighting01Week,   !- Week Schedule Name
   1,                      !- Start Month
   1,                      !- Start Day
   1,                      !- End Month
   31,                     !- End Day
   GarageLighting02Week,   !- Week Schedule Name
   2,                      !- Start Month
   1,                      !- Start Day
   2,                      !- End Month
   28,                     !- End Day
   GarageLighting03Week,   !- Week Schedule Name
   3,                      !- Start Month
   1,                      !- Start Day
   3,                      !- End Month
   31,                     !- End Day
   GarageLighting04Week,   !- Week Schedule Name
   4,                      !- Start Month
   1,                      !- Start Day
   4,                      !- End Month
   30,                     !- End Day
   GarageLighting05Week,   !- Week Schedule Name
   5,                      !- Start Month
   1,                      !- Start Day
   5,                      !- End Month
   31,                     !- End Day
   GarageLighting06Week,   !- Week Schedule Name
   6,                      !- Start Month
   1,                      !- Start Day
   6,                      !- End Month
   30,                     !- End Day
   GarageLighting07Week,   !- Week Schedule Name
   7,                      !- Start Month
   1,                      !- Start Day
   7,                      !- End Month
   31,                     !- End Day
   GarageLighting08Week,   !- Week Schedule Name
   8,                      !- Start Month
   1,                      !- Start Day
   8,                      !- End Month
   31,                     !- End Day
   GarageLighting09Week,   !- Week Schedule Name
   9,                      !- Start Month
   1,                      !- Start Day
   9,                      !- End Month
   30,                     !- End Day
   GarageLighting10Week,   !- Week Schedule Name
   10,                     !- Start Month
   1,                      !- Start Day
   10,                     !- End Month
   31,                     !- End Day
   GarageLighting11Week,   !- Week Schedule Name
   11,                     !- Start Month
   1,                      !- Start Day
   11,                     !- End Month
   30,                     !- End Day
   GarageLighting12Week,   !- Week Schedule Name
   12,                     !- Start Month
   1,                      !- Start Day
   12,                     !- End Month
   31;                     !- End Day

Schedule:Day:Hourly,
   Gas_FireplaceWkDay01,   !- Name
   FRACTION,               !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay02,   !- Name
   FRACTION,               !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay03,   !- Name
   FRACTION,               !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay04,   !- Name
   FRACTION,               !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay05,   !- Name
   FRACTION,               !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay06,   !- Name
   FRACTION,               !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay07,   !- Name
   FRACTION,               !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay08,   !- Name
   FRACTION,               !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay09,   !- Name
   FRACTION,               !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay10,   !- Name
   FRACTION,               !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay11,   !- Name
   FRACTION,               !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay12,   !- Name
   FRACTION,               !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd01,   !- Name
   FRACTION,               !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd02,   !- Name
   FRACTION,               !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd03,   !- Name
   FRACTION,               !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd04,   !- Name
   FRACTION,               !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd05,   !- Name
   FRACTION,               !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd06,   !- Name
   FRACTION,               !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd07,   !- Name
   FRACTION,               !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd08,   !- Name
   FRACTION,               !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd09,   !- Name
   FRACTION,               !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd10,   !- Name
   FRACTION,               !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd11,   !- Name
   FRACTION,               !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd12,   !- Name
   FRACTION,               !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_FireplaceWk01,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay01,
   For: CustomDay1,
   Gas_FireplaceWkDay01,
   For: CustomDay2,
   Gas_FireplaceWkDay01,
   For: AllOtherDays,
   Gas_FireplaceWkEnd01;

Schedule:Week:Compact,
   Gas_FireplaceWk02,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay02,
   For: CustomDay1,
   Gas_FireplaceWkDay02,
   For: CustomDay2,
   Gas_FireplaceWkDay02,
   For: AllOtherDays,
   Gas_FireplaceWkEnd02;

Schedule:Week:Compact,
   Gas_FireplaceWk03,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay03,
   For: CustomDay1,
   Gas_FireplaceWkDay03,
   For: CustomDay2,
   Gas_FireplaceWkDay03,
   For: AllOtherDays,
   Gas_FireplaceWkEnd03;

Schedule:Week:Compact,
   Gas_FireplaceWk04,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay04,
   For: CustomDay1,
   Gas_FireplaceWkDay04,
   For: CustomDay2,
   Gas_FireplaceWkDay04,
   For: AllOtherDays,
   Gas_FireplaceWkEnd04;

Schedule:Week:Compact,
   Gas_FireplaceWk05,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay05,
   For: CustomDay1,
   Gas_FireplaceWkDay05,
   For: CustomDay2,
   Gas_FireplaceWkDay05,
   For: AllOtherDays,
   Gas_FireplaceWkEnd05;

Schedule:Week:Compact,
   Gas_FireplaceWk06,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay06,
   For: CustomDay1,
   Gas_FireplaceWkDay06,
   For: CustomDay2,
   Gas_FireplaceWkDay06,
   For: AllOtherDays,
   Gas_FireplaceWkEnd06;

Schedule:Week:Compact,
   Gas_FireplaceWk07,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay07,
   For: CustomDay1,
   Gas_FireplaceWkDay07,
   For: CustomDay2,
   Gas_FireplaceWkDay07,
   For: AllOtherDays,
   Gas_FireplaceWkEnd07;

Schedule:Week:Compact,
   Gas_FireplaceWk08,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay08,
   For: CustomDay1,
   Gas_FireplaceWkDay08,
   For: CustomDay2,
   Gas_FireplaceWkDay08,
   For: AllOtherDays,
   Gas_FireplaceWkEnd08;

Schedule:Week:Compact,
   Gas_FireplaceWk09,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay09,
   For: CustomDay1,
   Gas_FireplaceWkDay09,
   For: CustomDay2,
   Gas_FireplaceWkDay09,
   For: AllOtherDays,
   Gas_FireplaceWkEnd09;

Schedule:Week:Compact,
   Gas_FireplaceWk10,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay10,
   For: CustomDay1,
   Gas_FireplaceWkDay10,
   For: CustomDay2,
   Gas_FireplaceWkDay10,
   For: AllOtherDays,
   Gas_FireplaceWkEnd10;

Schedule:Week:Compact,
   Gas_FireplaceWk11,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay11,
   For: CustomDay1,
   Gas_FireplaceWkDay11,
   For: CustomDay2,
   Gas_FireplaceWkDay11,
   For: AllOtherDays,
   Gas_FireplaceWkEnd11;

Schedule:Week:Compact,
   Gas_FireplaceWk12,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay12,
   For: CustomDay1,
   Gas_FireplaceWkDay12,
   For: CustomDay2,
   Gas_FireplaceWkDay12,
   For: AllOtherDays,
   Gas_FireplaceWkEnd12;

Schedule:Year,
   Gas_Fireplace,       !- Name
   FRACTION,            !- Schedule Type
   Gas_FireplaceWk01,   !- Week Schedule Name
   1,                   !- Start Month
   1,                   !- Start Day
   1,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk02,   !- Week Schedule Name
   2,                   !- Start Month
   1,                   !- Start Day
   2,                   !- End Month
   28,                  !- End Day
   Gas_FireplaceWk03,   !- Week Schedule Name
   3,                   !- Start Month
   1,                   !- Start Day
   3,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk04,   !- Week Schedule Name
   4,                   !- Start Month
   1,                   !- Start Day
   4,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk05,   !- Week Schedule Name
   5,                   !- Start Month
   1,                   !- Start Day
   5,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk06,   !- Week Schedule Name
   6,                   !- Start Month
   1,                   !- Start Day
   6,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk07,   !- Week Schedule Name
   7,                   !- Start Month
   1,                   !- Start Day
   7,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk08,   !- Week Schedule Name
   8,                   !- Start Month
   1,                   !- Start Day
   8,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk09,   !- Week Schedule Name
   9,                   !- Start Month
   1,                   !- Start Day
   9,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk10,   !- Week Schedule Name
   10,                  !- Start Month
   1,                   !- Start Day
   10,                  !- End Month
   31,                  !- End Day
   Gas_FireplaceWk11,   !- Week Schedule Name
   11,                  !- Start Month
   1,                   !- Start Day
   11,                  !- End Month
   30,                  !- End Day
   Gas_FireplaceWk12,   !- Week Schedule Name
   12,                  !- Start Month
   1,                   !- Start Day
   12,                  !- End Month
   31;                  !- End Day

Schedule:Day:Hourly,
   Gas_GrillWkDay01,     !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkDay02,     !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkDay03,     !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkDay04,     !- Name
   FRACTION,             !- Schedule Type
   0.0223534540842614,
   0.0055883635210654,
   0.0055883635210654,
   0.0111767270421307,
   0.0391185446474575,
   0.0670603622527843,
   0.1620625421108954,
   0.2570647219690064,
   0.2458879949268757,
   0.2291229043636796,
   0.2458879949268757,
   0.2570647219690064,
   0.234711267884745,
   0.2123578138004835,
   0.2738298125322025,
   0.329713447742856,
   0.6147199873171892,
   0.8997265268915224,
   0.6426618049225161,
   0.391185446474575,
   0.2458879949268757,
   0.1061789069002418,
   0.0726487257738496,
   0.0391185446474575;

Schedule:Day:Hourly,
   Gas_GrillWkDay05,     !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkDay06,     !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkDay07,     !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkDay08,     !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkDay09,     !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkDay10,     !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkDay11,     !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkDay12,     !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkEnd01,     !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkEnd02,     !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkEnd03,     !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkEnd04,     !- Name
   FRACTION,             !- Schedule Type
   0.0223534540842614,
   0.0055883635210654,
   0.0055883635210654,
   0.0111767270421307,
   0.0391185446474575,
   0.0670603622527843,
   0.1620625421108954,
   0.2570647219690064,
   0.2458879949268757,
   0.2291229043636796,
   0.2458879949268757,
   0.2570647219690064,
   0.234711267884745,
   0.2123578138004835,
   0.2738298125322025,
   0.329713447742856,
   0.6147199873171892,
   0.8997265268915224,
   0.6426618049225161,
   0.391185446474575,
   0.2458879949268757,
   0.1061789069002418,
   0.0726487257738496,
   0.0391185446474575;

Schedule:Day:Hourly,
   Gas_GrillWkEnd05,     !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkEnd06,     !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkEnd07,     !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkEnd08,     !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkEnd09,     !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkEnd10,     !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkEnd11,     !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkEnd12,     !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Week:Compact,
   Gas_GrillWk01,       !- Name
   For: Weekdays,
   Gas_GrillWkDay01,
   For: CustomDay1,
   Gas_GrillWkDay01,
   For: CustomDay2,
   Gas_GrillWkDay01,
   For: AllOtherDays,
   Gas_GrillWkEnd01;

Schedule:Week:Compact,
   Gas_GrillWk02,       !- Name
   For: Weekdays,
   Gas_GrillWkDay02,
   For: CustomDay1,
   Gas_GrillWkDay02,
   For: CustomDay2,
   Gas_GrillWkDay02,
   For: AllOtherDays,
   Gas_GrillWkEnd02;

Schedule:Week:Compact,
   Gas_GrillWk03,       !- Name
   For: Weekdays,
   Gas_GrillWkDay03,
   For: CustomDay1,
   Gas_GrillWkDay03,
   For: CustomDay2,
   Gas_GrillWkDay03,
   For: AllOtherDays,
   Gas_GrillWkEnd03;

Schedule:Week:Compact,
   Gas_GrillWk04,       !- Name
   For: Weekdays,
   Gas_GrillWkDay04,
   For: CustomDay1,
   Gas_GrillWkDay04,
   For: CustomDay2,
   Gas_GrillWkDay04,
   For: AllOtherDays,
   Gas_GrillWkEnd04;

Schedule:Week:Compact,
   Gas_GrillWk05,       !- Name
   For: Weekdays,
   Gas_GrillWkDay05,
   For: CustomDay1,
   Gas_GrillWkDay05,
   For: CustomDay2,
   Gas_GrillWkDay05,
   For: AllOtherDays,
   Gas_GrillWkEnd05;

Schedule:Week:Compact,
   Gas_GrillWk06,       !- Name
   For: Weekdays,
   Gas_GrillWkDay06,
   For: CustomDay1,
   Gas_GrillWkDay06,
   For: CustomDay2,
   Gas_GrillWkDay06,
   For: AllOtherDays,
   Gas_GrillWkEnd06;

Schedule:Week:Compact,
   Gas_GrillWk07,       !- Name
   For: Weekdays,
   Gas_GrillWkDay07,
   For: CustomDay1,
   Gas_GrillWkDay07,
   For: CustomDay2,
   Gas_GrillWkDay07,
   For: AllOtherDays,
   Gas_GrillWkEnd07;

Schedule:Week:Compact,
   Gas_GrillWk08,       !- Name
   For: Weekdays,
   Gas_GrillWkDay08,
   For: CustomDay1,
   Gas_GrillWkDay08,
   For: CustomDay2,
   Gas_GrillWkDay08,
   For: AllOtherDays,
   Gas_GrillWkEnd08;

Schedule:Week:Compact,
   Gas_GrillWk09,       !- Name
   For: Weekdays,
   Gas_GrillWkDay09,
   For: CustomDay1,
   Gas_GrillWkDay09,
   For: CustomDay2,
   Gas_GrillWkDay09,
   For: AllOtherDays,
   Gas_GrillWkEnd09;

Schedule:Week:Compact,
   Gas_GrillWk10,       !- Name
   For: Weekdays,
   Gas_GrillWkDay10,
   For: CustomDay1,
   Gas_GrillWkDay10,
   For: CustomDay2,
   Gas_GrillWkDay10,
   For: AllOtherDays,
   Gas_GrillWkEnd10;

Schedule:Week:Compact,
   Gas_GrillWk11,       !- Name
   For: Weekdays,
   Gas_GrillWkDay11,
   For: CustomDay1,
   Gas_GrillWkDay11,
   For: CustomDay2,
   Gas_GrillWkDay11,
   For: AllOtherDays,
   Gas_GrillWkEnd11;

Schedule:Week:Compact,
   Gas_GrillWk12,       !- Name
   For: Weekdays,
   Gas_GrillWkDay12,
   For: CustomDay1,
   Gas_GrillWkDay12,
   For: CustomDay2,
   Gas_GrillWkDay12,
   For: AllOtherDays,
   Gas_GrillWkEnd12;

Schedule:Year,
   Gas_Grill,       !- Name
   FRACTION,        !- Schedule Type
   Gas_GrillWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Gas_GrillWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Gas_GrillWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Gas_GrillWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Gas_GrillWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Gas_GrillWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Gas_GrillWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Gas_GrillWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Gas_GrillWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Gas_GrillWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Gas_GrillWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Gas_GrillWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   Gas_lightingWkDay01,   !- Name
   FRACTION,              !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingWkDay02,   !- Name
   FRACTION,              !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_lightingWkDay03,   !- Name
   FRACTION,              !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkDay04,   !- Name
   FRACTION,              !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_lightingWkDay05,   !- Name
   FRACTION,              !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkDay06,   !- Name
   FRACTION,              !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkDay07,   !- Name
   FRACTION,              !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkDay08,   !- Name
   FRACTION,              !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkDay09,   !- Name
   FRACTION,              !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkDay10,   !- Name
   FRACTION,              !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_lightingWkDay11,   !- Name
   FRACTION,              !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_lightingWkDay12,   !- Name
   FRACTION,              !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingWkEnd01,   !- Name
   FRACTION,              !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingWkEnd02,   !- Name
   FRACTION,              !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_lightingWkEnd03,   !- Name
   FRACTION,              !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkEnd04,   !- Name
   FRACTION,              !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_lightingWkEnd05,   !- Name
   FRACTION,              !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkEnd06,   !- Name
   FRACTION,              !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkEnd07,   !- Name
   FRACTION,              !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkEnd08,   !- Name
   FRACTION,              !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkEnd09,   !- Name
   FRACTION,              !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkEnd10,   !- Name
   FRACTION,              !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_lightingWkEnd11,   !- Name
   FRACTION,              !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_lightingWkEnd12,   !- Name
   FRACTION,              !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_lightingWk01,      !- Name
   For: Weekdays,
   Gas_lightingWkDay01,
   For: CustomDay1,
   Gas_lightingWkDay01,
   For: CustomDay2,
   Gas_lightingWkDay01,
   For: AllOtherDays,
   Gas_lightingWkEnd01;

Schedule:Week:Compact,
   Gas_lightingWk02,      !- Name
   For: Weekdays,
   Gas_lightingWkDay02,
   For: CustomDay1,
   Gas_lightingWkDay02,
   For: CustomDay2,
   Gas_lightingWkDay02,
   For: AllOtherDays,
   Gas_lightingWkEnd02;

Schedule:Week:Compact,
   Gas_lightingWk03,      !- Name
   For: Weekdays,
   Gas_lightingWkDay03,
   For: CustomDay1,
   Gas_lightingWkDay03,
   For: CustomDay2,
   Gas_lightingWkDay03,
   For: AllOtherDays,
   Gas_lightingWkEnd03;

Schedule:Week:Compact,
   Gas_lightingWk04,      !- Name
   For: Weekdays,
   Gas_lightingWkDay04,
   For: CustomDay1,
   Gas_lightingWkDay04,
   For: CustomDay2,
   Gas_lightingWkDay04,
   For: AllOtherDays,
   Gas_lightingWkEnd04;

Schedule:Week:Compact,
   Gas_lightingWk05,      !- Name
   For: Weekdays,
   Gas_lightingWkDay05,
   For: CustomDay1,
   Gas_lightingWkDay05,
   For: CustomDay2,
   Gas_lightingWkDay05,
   For: AllOtherDays,
   Gas_lightingWkEnd05;

Schedule:Week:Compact,
   Gas_lightingWk06,      !- Name
   For: Weekdays,
   Gas_lightingWkDay06,
   For: CustomDay1,
   Gas_lightingWkDay06,
   For: CustomDay2,
   Gas_lightingWkDay06,
   For: AllOtherDays,
   Gas_lightingWkEnd06;

Schedule:Week:Compact,
   Gas_lightingWk07,      !- Name
   For: Weekdays,
   Gas_lightingWkDay07,
   For: CustomDay1,
   Gas_lightingWkDay07,
   For: CustomDay2,
   Gas_lightingWkDay07,
   For: AllOtherDays,
   Gas_lightingWkEnd07;

Schedule:Week:Compact,
   Gas_lightingWk08,      !- Name
   For: Weekdays,
   Gas_lightingWkDay08,
   For: CustomDay1,
   Gas_lightingWkDay08,
   For: CustomDay2,
   Gas_lightingWkDay08,
   For: AllOtherDays,
   Gas_lightingWkEnd08;

Schedule:Week:Compact,
   Gas_lightingWk09,      !- Name
   For: Weekdays,
   Gas_lightingWkDay09,
   For: CustomDay1,
   Gas_lightingWkDay09,
   For: CustomDay2,
   Gas_lightingWkDay09,
   For: AllOtherDays,
   Gas_lightingWkEnd09;

Schedule:Week:Compact,
   Gas_lightingWk10,      !- Name
   For: Weekdays,
   Gas_lightingWkDay10,
   For: CustomDay1,
   Gas_lightingWkDay10,
   For: CustomDay2,
   Gas_lightingWkDay10,
   For: AllOtherDays,
   Gas_lightingWkEnd10;

Schedule:Week:Compact,
   Gas_lightingWk11,      !- Name
   For: Weekdays,
   Gas_lightingWkDay11,
   For: CustomDay1,
   Gas_lightingWkDay11,
   For: CustomDay2,
   Gas_lightingWkDay11,
   For: AllOtherDays,
   Gas_lightingWkEnd11;

Schedule:Week:Compact,
   Gas_lightingWk12,      !- Name
   For: Weekdays,
   Gas_lightingWkDay12,
   For: CustomDay1,
   Gas_lightingWkDay12,
   For: CustomDay2,
   Gas_lightingWkDay12,
   For: AllOtherDays,
   Gas_lightingWkEnd12;

Schedule:Year,
   Gas_lighting,       !- Name
   FRACTION,           !- Schedule Type
   Gas_lightingWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Gas_lightingWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Gas_lightingWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Gas_lightingWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   HeatingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   HeatingSeasonSchedule01,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule01d,
   For: CustomDay1,
   HeatingSeasonSchedule01d,
   For: CustomDay2,
   HeatingSeasonSchedule01d,
   For: AllOtherDays,
   HeatingSeasonSchedule01d;

Schedule:Week:Compact,
   HeatingSeasonSchedule02,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule02d,
   For: CustomDay1,
   HeatingSeasonSchedule02d,
   For: CustomDay2,
   HeatingSeasonSchedule02d,
   For: AllOtherDays,
   HeatingSeasonSchedule02d;

Schedule:Week:Compact,
   HeatingSeasonSchedule03,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule03d,
   For: CustomDay1,
   HeatingSeasonSchedule03d,
   For: CustomDay2,
   HeatingSeasonSchedule03d,
   For: AllOtherDays,
   HeatingSeasonSchedule03d;

Schedule:Week:Compact,
   HeatingSeasonSchedule04,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule04d,
   For: CustomDay1,
   HeatingSeasonSchedule04d,
   For: CustomDay2,
   HeatingSeasonSchedule04d,
   For: AllOtherDays,
   HeatingSeasonSchedule04d;

Schedule:Week:Compact,
   HeatingSeasonSchedule05,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule05d,
   For: CustomDay1,
   HeatingSeasonSchedule05d,
   For: CustomDay2,
   HeatingSeasonSchedule05d,
   For: AllOtherDays,
   HeatingSeasonSchedule05d;

Schedule:Week:Compact,
   HeatingSeasonSchedule06,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule06d,
   For: CustomDay1,
   HeatingSeasonSchedule06d,
   For: CustomDay2,
   HeatingSeasonSchedule06d,
   For: AllOtherDays,
   HeatingSeasonSchedule06d;

Schedule:Week:Compact,
   HeatingSeasonSchedule07,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule07d,
   For: CustomDay1,
   HeatingSeasonSchedule07d,
   For: CustomDay2,
   HeatingSeasonSchedule07d,
   For: AllOtherDays,
   HeatingSeasonSchedule07d;

Schedule:Week:Compact,
   HeatingSeasonSchedule08,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule08d,
   For: CustomDay1,
   HeatingSeasonSchedule08d,
   For: CustomDay2,
   HeatingSeasonSchedule08d,
   For: AllOtherDays,
   HeatingSeasonSchedule08d;

Schedule:Week:Compact,
   HeatingSeasonSchedule09,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule09d,
   For: CustomDay1,
   HeatingSeasonSchedule09d,
   For: CustomDay2,
   HeatingSeasonSchedule09d,
   For: AllOtherDays,
   HeatingSeasonSchedule09d;

Schedule:Week:Compact,
   HeatingSeasonSchedule10,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule10d,
   For: CustomDay1,
   HeatingSeasonSchedule10d,
   For: CustomDay2,
   HeatingSeasonSchedule10d,
   For: AllOtherDays,
   HeatingSeasonSchedule10d;

Schedule:Week:Compact,
   HeatingSeasonSchedule11,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule11d,
   For: CustomDay1,
   HeatingSeasonSchedule11d,
   For: CustomDay2,
   HeatingSeasonSchedule11d,
   For: AllOtherDays,
   HeatingSeasonSchedule11d;

Schedule:Week:Compact,
   HeatingSeasonSchedule12,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule12d,
   For: CustomDay1,
   HeatingSeasonSchedule12d,
   For: CustomDay2,
   HeatingSeasonSchedule12d,
   For: AllOtherDays,
   HeatingSeasonSchedule12d;

Schedule:Year,
   HeatingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   HeatingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   HeatingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   HeatingSetPointDesignDay,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekday,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   HeatingSetPointWeekend,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Week:Compact,
   HeatingSetPointWeek,        !- Name
   For: Weekdays,
   HeatingSetPointWeekday,
   For: CustomDay1,
   HeatingSetPointWeekday,
   For: CustomDay2,
   HeatingSetPointWeekend,
   For: WinterDesignDay,
   HeatingSetPointDesignDay,
   For: AllOtherDays,
   HeatingSetPointWeekend;

Schedule:Year,
   HeatingSetPoint,       !- Name
   TEMPERATURE,           !- Schedule Type
   HeatingSetPointWeek,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay01,   !- Name
   FRACTION,                !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay02,   !- Name
   FRACTION,                !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay03,   !- Name
   FRACTION,                !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay04,   !- Name
   FRACTION,                !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay05,   !- Name
   FRACTION,                !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay06,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay07,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay08,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay09,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay10,   !- Name
   FRACTION,                !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay11,   !- Name
   FRACTION,                !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay12,   !- Name
   FRACTION,                !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd01,   !- Name
   FRACTION,                !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd02,   !- Name
   FRACTION,                !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd03,   !- Name
   FRACTION,                !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd04,   !- Name
   FRACTION,                !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd05,   !- Name
   FRACTION,                !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd06,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd07,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd08,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd09,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd10,   !- Name
   FRACTION,                !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd11,   !- Name
   FRACTION,                !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd12,   !- Name
   FRACTION,                !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk01,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay01,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay01,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay01,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd01;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk02,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay02,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay02,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay02,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd02;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk03,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay03,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay03,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay03,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd03;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk04,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay04,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay04,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay04,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd04;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk05,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay05,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay05,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay05,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd05;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk06,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay06,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay06,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay06,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd06;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk07,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay07,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay07,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay07,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd07;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk08,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay08,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay08,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay08,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd08;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk09,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay09,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay09,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay09,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd09;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk10,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay10,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay10,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay10,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd10;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk11,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay11,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay11,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay11,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd11;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk12,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay12,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay12,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay12,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd12;

Schedule:Year,
   Hot_Tub_Heater,       !- Name
   FRACTION,             !- Schedule Type
   Hot_Tub_HeaterWk01,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk02,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   Hot_Tub_HeaterWk03,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk04,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk05,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk06,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk07,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk08,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk09,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk10,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk11,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk12,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay01,   !- Name
   FRACTION,                    !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay02,   !- Name
   FRACTION,                    !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay03,   !- Name
   FRACTION,                    !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay04,   !- Name
   FRACTION,                    !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay05,   !- Name
   FRACTION,                    !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay06,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay07,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay08,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay09,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay10,   !- Name
   FRACTION,                    !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay11,   !- Name
   FRACTION,                    !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay12,   !- Name
   FRACTION,                    !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd01,   !- Name
   FRACTION,                    !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd02,   !- Name
   FRACTION,                    !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd03,   !- Name
   FRACTION,                    !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd04,   !- Name
   FRACTION,                    !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd05,   !- Name
   FRACTION,                    !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd06,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd07,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd08,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd09,   !- Name
   FRACTION,                    !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd10,   !- Name
   FRACTION,                    !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd11,   !- Name
   FRACTION,                    !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd12,   !- Name
   FRACTION,                    !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk01,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay01,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay01,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay01,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd01;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk02,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay02,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay02,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay02,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd02;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk03,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay03,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay03,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay03,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd03;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk04,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay04,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay04,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay04,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd04;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk05,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay05,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay05,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay05,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd05;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk06,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay06,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay06,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay06,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd06;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk07,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay07,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay07,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay07,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd07;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk08,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay08,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay08,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay08,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd08;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk09,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay09,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay09,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay09,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd09;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk10,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay10,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay10,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay10,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd10;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk11,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay11,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay11,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay11,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd11;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk12,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay12,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay12,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay12,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd12;

Schedule:Year,
   Hot_Tub_Heater_Gas,       !- Name
   FRACTION,                 !- Schedule Type
   Hot_Tub_Heater_GasWk01,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   Hot_Tub_Heater_GasWk02,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   Hot_Tub_Heater_GasWk03,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   Hot_Tub_Heater_GasWk04,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   Hot_Tub_Heater_GasWk05,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   Hot_Tub_Heater_GasWk06,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   Hot_Tub_Heater_GasWk07,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   Hot_Tub_Heater_GasWk08,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   Hot_Tub_Heater_GasWk09,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   Hot_Tub_Heater_GasWk10,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   Hot_Tub_Heater_GasWk11,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   Hot_Tub_Heater_GasWk12,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay01,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay02,   !- Name
   FRACTION,              !- Schedule Type
   0.1523809523809524,
   0.1841269841269842,
   0.1523809523809524,
   0.1841269841269842,
   0.2984126984126985,
   0.4253968253968255,
   0.361904761904762,
   0.1523809523809524,
   0.1523809523809524,
   0.1206349206349207,
   0.0952380952380953,
   0.0888888888888889,
   0.0888888888888889,
   0.0888888888888889,
   0.1523809523809524,
   0.3682539682539683,
   0.8000000000000002,
   0.7746031746031747,
   0.4317460317460318,
   0.3873015873015874,
   0.3238095238095239,
   0.2730158730158731,
   0.1523809523809524,
   0.1523809523809524;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay03,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay04,   !- Name
   FRACTION,              !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay05,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay06,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay07,   !- Name
   FRACTION,              !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay08,   !- Name
   FRACTION,              !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay09,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay10,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay11,   !- Name
   FRACTION,              !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay12,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd01,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd02,   !- Name
   FRACTION,              !- Schedule Type
   0.1523809523809524,
   0.1841269841269842,
   0.1523809523809524,
   0.1841269841269842,
   0.2984126984126985,
   0.4253968253968255,
   0.361904761904762,
   0.1523809523809524,
   0.1523809523809524,
   0.1206349206349207,
   0.0952380952380953,
   0.0888888888888889,
   0.0888888888888889,
   0.0888888888888889,
   0.1523809523809524,
   0.3682539682539683,
   0.8000000000000002,
   0.7746031746031747,
   0.4317460317460318,
   0.3873015873015874,
   0.3238095238095239,
   0.2730158730158731,
   0.1523809523809524,
   0.1523809523809524;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd03,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd04,   !- Name
   FRACTION,              !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd05,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd06,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd07,   !- Name
   FRACTION,              !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd08,   !- Name
   FRACTION,              !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd09,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd10,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd11,   !- Name
   FRACTION,              !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd12,   !- Name
   FRACTION,              !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Week:Compact,
   Hot_Tub_PumpWk01,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay01,
   For: CustomDay1,
   Hot_Tub_PumpWkDay01,
   For: CustomDay2,
   Hot_Tub_PumpWkDay01,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd01;

Schedule:Week:Compact,
   Hot_Tub_PumpWk02,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay02,
   For: CustomDay1,
   Hot_Tub_PumpWkDay02,
   For: CustomDay2,
   Hot_Tub_PumpWkDay02,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd02;

Schedule:Week:Compact,
   Hot_Tub_PumpWk03,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay03,
   For: CustomDay1,
   Hot_Tub_PumpWkDay03,
   For: CustomDay2,
   Hot_Tub_PumpWkDay03,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd03;

Schedule:Week:Compact,
   Hot_Tub_PumpWk04,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay04,
   For: CustomDay1,
   Hot_Tub_PumpWkDay04,
   For: CustomDay2,
   Hot_Tub_PumpWkDay04,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd04;

Schedule:Week:Compact,
   Hot_Tub_PumpWk05,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay05,
   For: CustomDay1,
   Hot_Tub_PumpWkDay05,
   For: CustomDay2,
   Hot_Tub_PumpWkDay05,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd05;

Schedule:Week:Compact,
   Hot_Tub_PumpWk06,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay06,
   For: CustomDay1,
   Hot_Tub_PumpWkDay06,
   For: CustomDay2,
   Hot_Tub_PumpWkDay06,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd06;

Schedule:Week:Compact,
   Hot_Tub_PumpWk07,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay07,
   For: CustomDay1,
   Hot_Tub_PumpWkDay07,
   For: CustomDay2,
   Hot_Tub_PumpWkDay07,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd07;

Schedule:Week:Compact,
   Hot_Tub_PumpWk08,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay08,
   For: CustomDay1,
   Hot_Tub_PumpWkDay08,
   For: CustomDay2,
   Hot_Tub_PumpWkDay08,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd08;

Schedule:Week:Compact,
   Hot_Tub_PumpWk09,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay09,
   For: CustomDay1,
   Hot_Tub_PumpWkDay09,
   For: CustomDay2,
   Hot_Tub_PumpWkDay09,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd09;

Schedule:Week:Compact,
   Hot_Tub_PumpWk10,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay10,
   For: CustomDay1,
   Hot_Tub_PumpWkDay10,
   For: CustomDay2,
   Hot_Tub_PumpWkDay10,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd10;

Schedule:Week:Compact,
   Hot_Tub_PumpWk11,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay11,
   For: CustomDay1,
   Hot_Tub_PumpWkDay11,
   For: CustomDay2,
   Hot_Tub_PumpWkDay11,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd11;

Schedule:Week:Compact,
   Hot_Tub_PumpWk12,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay12,
   For: CustomDay1,
   Hot_Tub_PumpWkDay12,
   For: CustomDay2,
   Hot_Tub_PumpWkDay12,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd12;

Schedule:Year,
   Hot_Tub_Pump,       !- Name
   FRACTION,           !- Schedule Type
   Hot_Tub_PumpWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Hot_Tub_PumpWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   InteriorLighting01Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0815280961947646,
   0.195128680746682,
   0.4261441530140405,
   0.3994239142031899,
   0.1932611149772932,
   0.1529801549192631,
   0.1513553450518116,
   0.1513546442413458,
   0.1515906328147281,
   0.153878019111385,
   0.1688089917795081,
   0.2328543471995528,
   0.4092944129571002,
   0.7052024395114833,
   0.8324917070229422,
   0.8204925562044937,
   0.6739730638045732,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting02Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0803460905418123,
   0.1781733565030037,
   0.3771125797102636,
   0.3376576359847391,
   0.1601203189830099,
   0.1254323267661378,
   0.1240331199956225,
   0.1240287036813987,
   0.1241614402145887,
   0.1254448952297114,
   0.1340817926371201,
   0.1736257891811308,
   0.2947861204138258,
   0.5346469063229037,
   0.7994469382995647,
   0.8204925562044937,
   0.7013752349195836,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting03Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0782315918535652,
   0.1478418510804073,
   0.2893996341972087,
   0.2422869491482,
   0.1159579698242652,
   0.0912752793028614,
   0.0902796555874223,
   0.090276637458991,
   0.0903672581437336,
   0.0912086660570163,
   0.0968212591365216,
   0.1231174305363386,
   0.2085559601971223,
   0.3962786183476016,
   0.6591408044942809,
   0.8142875096488134,
   0.7013752349195836,
   0.5292323679283751,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting04Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0793155873736387,
   0.1633912653117479,
   0.3343655831084497,
   0.2785196678912735,
   0.1259387883218207,
   0.0961268904496841,
   0.0949243703071572,
   0.0949141547464365,
   0.0949204214123835,
   0.0949948317575157,
   0.0956477395297517,
   0.0998173686457534,
   0.1190814646012178,
   0.1828052952893339,
   0.3308318916765364,
   0.5624012796584765,
   0.7003875094046422,
   0.5292323679283751,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting05Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0776083128668079,
   0.1389012023717104,
   0.2635449783826945,
   0.2106583008811931,
   0.0994237176894203,
   0.0776902341538679,
   0.0768135723649784,
   0.0768062566168831,
   0.0768125204354875,
   0.0768789578368691,
   0.0774151937222789,
   0.0806519815612266,
   0.0951879683663752,
   0.143342052306237,
   0.2592356026447034,
   0.4557539007265891,
   0.6436534120101687,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting06Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0771073205207229,
   0.1317146989482663,
   0.2427629771457783,
   0.1910324015639112,
   0.0919307108515268,
   0.0725678031870127,
   0.0717867631276265,
   0.0717804869401764,
   0.0717887858182062,
   0.0718648847225851,
   0.0724116882251058,
   0.0754260490653906,
   0.0881159740744392,
   0.1286097178163802,
   0.2253061196795575,
   0.393901199820767,
   0.5967419905075482,
   0.5292323679283751,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting07Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740753,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0776387568349126,
   0.1393379070094502,
   0.2648078451465327,
   0.2118476504984711,
   0.0998757838041729,
   0.0779982466981985,
   0.0771157742319486,
   0.0771085922337536,
   0.0771166679520769,
   0.0771909485668297,
   0.0777263037412268,
   0.080686618732381,
   0.0931881267412036,
   0.1332101758834588,
   0.2291093045983718,
   0.3969570397011147,
   0.5998820520319098,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting08Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0787856224645232,
   0.1557891638756148,
   0.3123817514534769,
   0.2580988772658769,
   0.1183525396018955,
   0.0910483088345839,
   0.0899469402597042,
   0.08993772448552,
   0.0899450479602957,
   0.0900213279925152,
   0.0906260581454945,
   0.0942104599024644,
   0.1100107522280052,
   0.161352089118435,
   0.2823943012532992,
   0.4828801241012758,
   0.6568149468684211,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting09Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0800874686250303,
   0.1744635447566646,
   0.3663845096380171,
   0.3132028810886229,
   0.1419287973152074,
   0.108464542108364,
   0.1071146971198467,
   0.1071037127522783,
   0.1071185815180822,
   0.1072773663281486,
   0.1085314230923998,
   0.1157279450350827,
   0.1455205244218394,
   0.233380586403678,
   0.4134810595887629,
   0.6558957712634726,
   0.7013752349195838,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting10Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0815562444220281,
   0.1955324540441656,
   0.4273117886044394,
   0.3790047461481102,
   0.1721602610291219,
   0.1317461102968536,
   0.1301159279278171,
   0.1301038244510419,
   0.1301424976859183,
   0.1305474121831681,
   0.1335910163860734,
   0.1497065049619214,
   0.2091946759710985,
   0.3593082642655678,
   0.6073650637075274,
   0.8016904185760415,
   0.7013752349195836,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting11Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740754,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0793008275581944,
   0.1631795425877396,
   0.3337533212541146,
   0.3202357805191433,
   0.1680123500309023,
   0.1382702920727422,
   0.1370705890572452,
   0.1371149644462446,
   0.1378378489610623,
   0.1431310119521723,
   0.170124625348769,
   0.262778861754877,
   0.4709191092387298,
   0.7565070752354268,
   0.9402619493180423,
   0.8649548987546284,
   0.7013752349195838,
   0.5292323679283752,
   0.3676179759717782;

Schedule:Day:Hourly,
   InteriorLighting12Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1825380143740753,
   0.1095228086244452,
   0.0730152057496301,
   0.0730152057496301,
   0.0730152057496301,
   0.0808745050422563,
   0.1857532180440305,
   0.3990320978179697,
   0.3884641534273919,
   0.1981298418836555,
   0.1609415187247079,
   0.159441456304756,
   0.1594648882282637,
   0.1600230190054426,
   0.1646925025620471,
   0.1909941853955049,
   0.2877376819281309,
   0.5131888876626118,
   0.8212962380140731,
   1,
   0.8841496144807303,
   0.7013752349195835,
   0.5292323679283751,
   0.3676179759717781;

Schedule:Week:Compact,
   InteriorLighting01Week,      !- Name
   For: Weekdays,
   InteriorLighting01Alldays,
   For: CustomDay1,
   InteriorLighting01Alldays,
   For: CustomDay2,
   InteriorLighting01Alldays,
   For: AllOtherDays,
   InteriorLighting01Alldays;

Schedule:Week:Compact,
   InteriorLighting02Week,      !- Name
   For: Weekdays,
   InteriorLighting02Alldays,
   For: CustomDay1,
   InteriorLighting02Alldays,
   For: CustomDay2,
   InteriorLighting02Alldays,
   For: AllOtherDays,
   InteriorLighting02Alldays;

Schedule:Week:Compact,
   InteriorLighting03Week,      !- Name
   For: Weekdays,
   InteriorLighting03Alldays,
   For: CustomDay1,
   InteriorLighting03Alldays,
   For: CustomDay2,
   InteriorLighting03Alldays,
   For: AllOtherDays,
   InteriorLighting03Alldays;

Schedule:Week:Compact,
   InteriorLighting04Week,      !- Name
   For: Weekdays,
   InteriorLighting04Alldays,
   For: CustomDay1,
   InteriorLighting04Alldays,
   For: CustomDay2,
   InteriorLighting04Alldays,
   For: AllOtherDays,
   InteriorLighting04Alldays;

Schedule:Week:Compact,
   InteriorLighting05Week,      !- Name
   For: Weekdays,
   InteriorLighting05Alldays,
   For: CustomDay1,
   InteriorLighting05Alldays,
   For: CustomDay2,
   InteriorLighting05Alldays,
   For: AllOtherDays,
   InteriorLighting05Alldays;

Schedule:Week:Compact,
   InteriorLighting06Week,      !- Name
   For: Weekdays,
   InteriorLighting06Alldays,
   For: CustomDay1,
   InteriorLighting06Alldays,
   For: CustomDay2,
   InteriorLighting06Alldays,
   For: AllOtherDays,
   InteriorLighting06Alldays;

Schedule:Week:Compact,
   InteriorLighting07Week,      !- Name
   For: Weekdays,
   InteriorLighting07Alldays,
   For: CustomDay1,
   InteriorLighting07Alldays,
   For: CustomDay2,
   InteriorLighting07Alldays,
   For: AllOtherDays,
   InteriorLighting07Alldays;

Schedule:Week:Compact,
   InteriorLighting08Week,      !- Name
   For: Weekdays,
   InteriorLighting08Alldays,
   For: CustomDay1,
   InteriorLighting08Alldays,
   For: CustomDay2,
   InteriorLighting08Alldays,
   For: AllOtherDays,
   InteriorLighting08Alldays;

Schedule:Week:Compact,
   InteriorLighting09Week,      !- Name
   For: Weekdays,
   InteriorLighting09Alldays,
   For: CustomDay1,
   InteriorLighting09Alldays,
   For: CustomDay2,
   InteriorLighting09Alldays,
   For: AllOtherDays,
   InteriorLighting09Alldays;

Schedule:Week:Compact,
   InteriorLighting10Week,      !- Name
   For: Weekdays,
   InteriorLighting10Alldays,
   For: CustomDay1,
   InteriorLighting10Alldays,
   For: CustomDay2,
   InteriorLighting10Alldays,
   For: AllOtherDays,
   InteriorLighting10Alldays;

Schedule:Week:Compact,
   InteriorLighting11Week,      !- Name
   For: Weekdays,
   InteriorLighting11Alldays,
   For: CustomDay1,
   InteriorLighting11Alldays,
   For: CustomDay2,
   InteriorLighting11Alldays,
   For: AllOtherDays,
   InteriorLighting11Alldays;

Schedule:Week:Compact,
   InteriorLighting12Week,      !- Name
   For: Weekdays,
   InteriorLighting12Alldays,
   For: CustomDay1,
   InteriorLighting12Alldays,
   For: CustomDay2,
   InteriorLighting12Alldays,
   For: AllOtherDays,
   InteriorLighting12Alldays;

Schedule:Year,
   InteriorLighting,         !- Name
   FRACTION,                 !- Schedule Type
   InteriorLighting01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   InteriorLighting02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   InteriorLighting03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   InteriorLighting04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   InteriorLighting05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   InteriorLighting06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   InteriorLighting07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   InteriorLighting08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   InteriorLighting09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   InteriorLighting10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   InteriorLighting11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   InteriorLighting12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Constant,
   LivingTankLosses,   !- Name
   MULTIPLIER,         !- Schedule Type
   1;                  !- Hourly Value

Schedule:Constant,
   LivingZoneControl,   !- Name
   MULTIPLIER,          !- Schedule Type
   1;                   !- Hourly Value

Schedule:Day:Hourly,
   MaxRadiation01d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation02d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation03d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation04d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation05d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation06d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation07d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation08d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation09d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation10d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation11d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation12d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   MaxRadiation01,      !- Name
   For: Weekdays,
   MaxRadiation01d,
   For: CustomDay1,
   MaxRadiation01d,
   For: CustomDay2,
   MaxRadiation01d,
   For: AllOtherDays,
   MaxRadiation01d;

Schedule:Week:Compact,
   MaxRadiation02,      !- Name
   For: Weekdays,
   MaxRadiation02d,
   For: CustomDay1,
   MaxRadiation02d,
   For: CustomDay2,
   MaxRadiation02d,
   For: AllOtherDays,
   MaxRadiation02d;

Schedule:Week:Compact,
   MaxRadiation03,      !- Name
   For: Weekdays,
   MaxRadiation03d,
   For: CustomDay1,
   MaxRadiation03d,
   For: CustomDay2,
   MaxRadiation03d,
   For: AllOtherDays,
   MaxRadiation03d;

Schedule:Week:Compact,
   MaxRadiation04,      !- Name
   For: Weekdays,
   MaxRadiation04d,
   For: CustomDay1,
   MaxRadiation04d,
   For: CustomDay2,
   MaxRadiation04d,
   For: AllOtherDays,
   MaxRadiation04d;

Schedule:Week:Compact,
   MaxRadiation05,      !- Name
   For: Weekdays,
   MaxRadiation05d,
   For: CustomDay1,
   MaxRadiation05d,
   For: CustomDay2,
   MaxRadiation05d,
   For: AllOtherDays,
   MaxRadiation05d;

Schedule:Week:Compact,
   MaxRadiation06,      !- Name
   For: Weekdays,
   MaxRadiation06d,
   For: CustomDay1,
   MaxRadiation06d,
   For: CustomDay2,
   MaxRadiation06d,
   For: AllOtherDays,
   MaxRadiation06d;

Schedule:Week:Compact,
   MaxRadiation07,      !- Name
   For: Weekdays,
   MaxRadiation07d,
   For: CustomDay1,
   MaxRadiation07d,
   For: CustomDay2,
   MaxRadiation07d,
   For: AllOtherDays,
   MaxRadiation07d;

Schedule:Week:Compact,
   MaxRadiation08,      !- Name
   For: Weekdays,
   MaxRadiation08d,
   For: CustomDay1,
   MaxRadiation08d,
   For: CustomDay2,
   MaxRadiation08d,
   For: AllOtherDays,
   MaxRadiation08d;

Schedule:Week:Compact,
   MaxRadiation09,      !- Name
   For: Weekdays,
   MaxRadiation09d,
   For: CustomDay1,
   MaxRadiation09d,
   For: CustomDay2,
   MaxRadiation09d,
   For: AllOtherDays,
   MaxRadiation09d;

Schedule:Week:Compact,
   MaxRadiation10,      !- Name
   For: Weekdays,
   MaxRadiation10d,
   For: CustomDay1,
   MaxRadiation10d,
   For: CustomDay2,
   MaxRadiation10d,
   For: AllOtherDays,
   MaxRadiation10d;

Schedule:Week:Compact,
   MaxRadiation11,      !- Name
   For: Weekdays,
   MaxRadiation11d,
   For: CustomDay1,
   MaxRadiation11d,
   For: CustomDay2,
   MaxRadiation11d,
   For: AllOtherDays,
   MaxRadiation11d;

Schedule:Week:Compact,
   MaxRadiation12,      !- Name
   For: Weekdays,
   MaxRadiation12d,
   For: CustomDay1,
   MaxRadiation12d,
   For: CustomDay2,
   MaxRadiation12d,
   For: AllOtherDays,
   MaxRadiation12d;

Schedule:Year,
   MaxRadiation,     !- Name
   RADIATION,        !- Schedule Type
   MaxRadiation01,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   MaxRadiation02,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   MaxRadiation03,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   MaxRadiation04,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   MaxRadiation05,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   MaxRadiation06,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   MaxRadiation07,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   MaxRadiation08,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   MaxRadiation09,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   MaxRadiation10,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   MaxRadiation11,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   MaxRadiation12,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationDay,   !- Name
   FRACTION,                   !- Schedule Type
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   1,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   1,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   1,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592;

Schedule:Week:Compact,
   MechanicalVentilationWk,    !- Name
   For: Weekdays,
   MechanicalVentilationDay,
   For: CustomDay1,
   MechanicalVentilationDay,
   For: CustomDay2,
   MechanicalVentilationDay,
   For: AllOtherDays,
   MechanicalVentilationDay;

Schedule:Year,
   MechanicalVentilation,     !- Name
   FRACTION,                  !- Schedule Type
   MechanicalVentilationWk,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationEnergyDay,   !- Name
   FRACTION,                         !- Schedule Type
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   1,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   1,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592,
   0.2592592592592592;

Schedule:Week:Compact,
   MechanicalVentilationEnergyWk,    !- Name
   For: Weekdays,
   MechanicalVentilationEnergyDay,
   For: CustomDay1,
   MechanicalVentilationEnergyDay,
   For: CustomDay2,
   MechanicalVentilationEnergyDay,
   For: AllOtherDays,
   MechanicalVentilationEnergyDay;

Schedule:Year,
   MechanicalVentilationEnergy,     !- Name
   FRACTION,                        !- Schedule Type
   MechanicalVentilationEnergyWk,   !- Week Schedule Name
   1,                               !- Start Month
   1,                               !- Start Day
   12,                              !- End Month
   31;                              !- End Day

Schedule:Day:Hourly,
   MiscPlugLoadWkDay01,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.55934653265656,
   0.517395542707318,
   0.517395542707318,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.5453628693401459,
   0.741134155769942,
   0.8809707889340821,
   0.936905442199738,
   0.9928400954653939,
   0.964872768832566,
   0.825036135668426,
   0.6991831658207001;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay02,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5633802816901409,
   0.5211267605633804,
   0.5211267605633804,
   0.5070422535211268,
   0.4647887323943664,
   0.5070422535211268,
   0.6056338028169014,
   0.6619718309859155,
   0.4788732394366199,
   0.323943661971831,
   0.3380281690140845,
   0.3521126760563381,
   0.3380281690140845,
   0.3943661971830986,
   0.4366197183098592,
   0.4507042253521127,
   0.5492957746478874,
   0.7464788732394366,
   0.8873239436619719,
   0.9436619718309861,
   1,
   0.9718309859154931,
   0.8309859154929579,
   0.7042253521126761;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay03,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579817,
   0.5229419476284918,
   0.3782984301993346,
   0.2559077616054322,
   0.2670341860230596,
   0.2781606104406871,
   0.2670341860230596,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874718,
   0.5897004941342566,
   0.7009647383105315,
   0.7454704359810415,
   0.7899761336515514,
   0.7677232848162965,
   0.6564590406400216,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay04,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4432641993568411,
   0.4100193844050781,
   0.4100193844050781,
   0.398937779421157,
   0.365692964469394,
   0.398937779421157,
   0.4765090143086042,
   0.5208354342442884,
   0.3767745694533151,
   0.2548769146301836,
   0.2659585196141047,
   0.2770401245980257,
   0.2659585196141047,
   0.3102849395497888,
   0.3435297545015519,
   0.354611359485473,
   0.4321825943729201,
   0.5873250641478145,
   0.6981411139870248,
   0.742467533922709,
   0.786793953858393,
   0.7646307438905511,
   0.6538146940513406,
   0.5540802491960515;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay05,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579817,
   0.5229419476284918,
   0.3782984301993346,
   0.2559077616054322,
   0.2670341860230596,
   0.2781606104406871,
   0.2670341860230596,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874718,
   0.5897004941342566,
   0.7009647383105315,
   0.7454704359810415,
   0.7899761336515514,
   0.7677232848162965,
   0.6564590406400216,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay06,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3706567167523838,
   0.3428574629959551,
   0.3428574629959551,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088126,
   0.435521642184051,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514303,
   0.2316604479702399,
   0.2223940300514303,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335742,
   0.4911201496969086,
   0.5837843288850046,
   0.620850000560243,
   0.6579156722354813,
   0.6393828363978622,
   0.5467186572097662,
   0.4633208959404798;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay07,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3679675507299966,
   0.3403699844252469,
   0.3403699844252469,
   0.3311707956569969,
   0.3035732293522472,
   0.3311707956569969,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617466,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.5427521373267449,
   0.4599594384124957;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay08,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3679675507299966,
   0.3403699844252469,
   0.3403699844252469,
   0.3311707956569969,
   0.3035732293522472,
   0.3311707956569969,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617466,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.5427521373267449,
   0.4599594384124957;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay09,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3706567167523838,
   0.3428574629959551,
   0.3428574629959551,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088126,
   0.435521642184051,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514303,
   0.2316604479702399,
   0.2223940300514303,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335742,
   0.4911201496969086,
   0.5837843288850046,
   0.620850000560243,
   0.6579156722354813,
   0.6393828363978622,
   0.5467186572097662,
   0.4633208959404798;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay10,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4437123936939057,
   0.4104339641668628,
   0.4104339641668628,
   0.3993411543245152,
   0.3660627247974723,
   0.3993411543245152,
   0.4769908232209485,
   0.5213620625903392,
   0.3771555346398199,
   0.2551346263739958,
   0.2662274362163434,
   0.2773202460586911,
   0.2662274362163434,
   0.310598675585734,
   0.3438771051127769,
   0.3549699149551246,
   0.4326195838515581,
   0.587918921644425,
   0.6988470200679016,
   0.7432182594372923,
   0.7875894988066826,
   0.7654038791219874,
   0.6544757806985109,
   0.5546404921173822;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay11,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4423678106827121,
   0.4091902248815087,
   0.4091902248815087,
   0.3981310296144409,
   0.3649534438132375,
   0.3981310296144409,
   0.4755453964839154,
   0.5197821775521867,
   0.3760126390803053,
   0.2543614911425594,
   0.2654206864096272,
   0.276479881676695,
   0.2654206864096272,
   0.3096574674778985,
   0.3428350532791019,
   0.3538942485461696,
   0.4313086154156442,
   0.5861373491545935,
   0.6967293018252715,
   0.7409660828935428,
   0.7852028639618139,
   0.7630844734276784,
   0.6524925207570001,
   0.55295976335339;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay12,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.55934653265656,
   0.517395542707318,
   0.517395542707318,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.5453628693401459,
   0.741134155769942,
   0.8809707889340821,
   0.936905442199738,
   0.9928400954653939,
   0.964872768832566,
   0.825036135668426,
   0.6991831658207001;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd01,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.55934653265656,
   0.517395542707318,
   0.517395542707318,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.5453628693401459,
   0.741134155769942,
   0.8809707889340821,
   0.936905442199738,
   0.9928400954653939,
   0.964872768832566,
   0.825036135668426,
   0.6991831658207001;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd02,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5633802816901409,
   0.5211267605633804,
   0.5211267605633804,
   0.5070422535211268,
   0.4647887323943664,
   0.5070422535211268,
   0.6056338028169014,
   0.6619718309859155,
   0.4788732394366199,
   0.323943661971831,
   0.3380281690140845,
   0.3521126760563381,
   0.3380281690140845,
   0.3943661971830986,
   0.4366197183098592,
   0.4507042253521127,
   0.5492957746478874,
   0.7464788732394366,
   0.8873239436619719,
   0.9436619718309861,
   1,
   0.9718309859154931,
   0.8309859154929579,
   0.7042253521126761;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd03,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579817,
   0.5229419476284918,
   0.3782984301993346,
   0.2559077616054322,
   0.2670341860230596,
   0.2781606104406871,
   0.2670341860230596,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874718,
   0.5897004941342566,
   0.7009647383105315,
   0.7454704359810415,
   0.7899761336515514,
   0.7677232848162965,
   0.6564590406400216,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd04,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4432641993568411,
   0.4100193844050781,
   0.4100193844050781,
   0.398937779421157,
   0.365692964469394,
   0.398937779421157,
   0.4765090143086042,
   0.5208354342442884,
   0.3767745694533151,
   0.2548769146301836,
   0.2659585196141047,
   0.2770401245980257,
   0.2659585196141047,
   0.3102849395497888,
   0.3435297545015519,
   0.354611359485473,
   0.4321825943729201,
   0.5873250641478145,
   0.6981411139870248,
   0.742467533922709,
   0.786793953858393,
   0.7646307438905511,
   0.6538146940513406,
   0.5540802491960515;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd05,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579817,
   0.5229419476284918,
   0.3782984301993346,
   0.2559077616054322,
   0.2670341860230596,
   0.2781606104406871,
   0.2670341860230596,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874718,
   0.5897004941342566,
   0.7009647383105315,
   0.7454704359810415,
   0.7899761336515514,
   0.7677232848162965,
   0.6564590406400216,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd06,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3706567167523838,
   0.3428574629959551,
   0.3428574629959551,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088126,
   0.435521642184051,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514303,
   0.2316604479702399,
   0.2223940300514303,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335742,
   0.4911201496969086,
   0.5837843288850046,
   0.620850000560243,
   0.6579156722354813,
   0.6393828363978622,
   0.5467186572097662,
   0.4633208959404798;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd07,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3679675507299966,
   0.3403699844252469,
   0.3403699844252469,
   0.3311707956569969,
   0.3035732293522472,
   0.3311707956569969,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617466,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.5427521373267449,
   0.4599594384124957;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd08,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3679675507299966,
   0.3403699844252469,
   0.3403699844252469,
   0.3311707956569969,
   0.3035732293522472,
   0.3311707956569969,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617466,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.5427521373267449,
   0.4599594384124957;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd09,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.3706567167523838,
   0.3428574629959551,
   0.3428574629959551,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088126,
   0.435521642184051,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514303,
   0.2316604479702399,
   0.2223940300514303,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335742,
   0.4911201496969086,
   0.5837843288850046,
   0.620850000560243,
   0.6579156722354813,
   0.6393828363978622,
   0.5467186572097662,
   0.4633208959404798;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd10,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4437123936939057,
   0.4104339641668628,
   0.4104339641668628,
   0.3993411543245152,
   0.3660627247974723,
   0.3993411543245152,
   0.4769908232209485,
   0.5213620625903392,
   0.3771555346398199,
   0.2551346263739958,
   0.2662274362163434,
   0.2773202460586911,
   0.2662274362163434,
   0.310598675585734,
   0.3438771051127769,
   0.3549699149551246,
   0.4326195838515581,
   0.587918921644425,
   0.6988470200679016,
   0.7432182594372923,
   0.7875894988066826,
   0.7654038791219874,
   0.6544757806985109,
   0.5546404921173822;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd11,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4423678106827121,
   0.4091902248815087,
   0.4091902248815087,
   0.3981310296144409,
   0.3649534438132375,
   0.3981310296144409,
   0.4755453964839154,
   0.5197821775521867,
   0.3760126390803053,
   0.2543614911425594,
   0.2654206864096272,
   0.276479881676695,
   0.2654206864096272,
   0.3096574674778985,
   0.3428350532791019,
   0.3538942485461696,
   0.4313086154156442,
   0.5861373491545935,
   0.6967293018252715,
   0.7409660828935428,
   0.7852028639618139,
   0.7630844734276784,
   0.6524925207570001,
   0.55295976335339;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd12,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.55934653265656,
   0.517395542707318,
   0.517395542707318,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.5453628693401459,
   0.741134155769942,
   0.8809707889340821,
   0.936905442199738,
   0.9928400954653939,
   0.964872768832566,
   0.825036135668426,
   0.6991831658207001;

Schedule:Week:Compact,
   MiscPlugLoadWk01,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay01,
   For: CustomDay1,
   MiscPlugLoadWkDay01,
   For: CustomDay2,
   MiscPlugLoadWkDay01,
   For: AllOtherDays,
   MiscPlugLoadWkEnd01;

Schedule:Week:Compact,
   MiscPlugLoadWk02,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay02,
   For: CustomDay1,
   MiscPlugLoadWkDay02,
   For: CustomDay2,
   MiscPlugLoadWkDay02,
   For: AllOtherDays,
   MiscPlugLoadWkEnd02;

Schedule:Week:Compact,
   MiscPlugLoadWk03,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay03,
   For: CustomDay1,
   MiscPlugLoadWkDay03,
   For: CustomDay2,
   MiscPlugLoadWkDay03,
   For: AllOtherDays,
   MiscPlugLoadWkEnd03;

Schedule:Week:Compact,
   MiscPlugLoadWk04,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay04,
   For: CustomDay1,
   MiscPlugLoadWkDay04,
   For: CustomDay2,
   MiscPlugLoadWkDay04,
   For: AllOtherDays,
   MiscPlugLoadWkEnd04;

Schedule:Week:Compact,
   MiscPlugLoadWk05,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay05,
   For: CustomDay1,
   MiscPlugLoadWkDay05,
   For: CustomDay2,
   MiscPlugLoadWkDay05,
   For: AllOtherDays,
   MiscPlugLoadWkEnd05;

Schedule:Week:Compact,
   MiscPlugLoadWk06,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay06,
   For: CustomDay1,
   MiscPlugLoadWkDay06,
   For: CustomDay2,
   MiscPlugLoadWkDay06,
   For: AllOtherDays,
   MiscPlugLoadWkEnd06;

Schedule:Week:Compact,
   MiscPlugLoadWk07,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay07,
   For: CustomDay1,
   MiscPlugLoadWkDay07,
   For: CustomDay2,
   MiscPlugLoadWkDay07,
   For: AllOtherDays,
   MiscPlugLoadWkEnd07;

Schedule:Week:Compact,
   MiscPlugLoadWk08,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay08,
   For: CustomDay1,
   MiscPlugLoadWkDay08,
   For: CustomDay2,
   MiscPlugLoadWkDay08,
   For: AllOtherDays,
   MiscPlugLoadWkEnd08;

Schedule:Week:Compact,
   MiscPlugLoadWk09,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay09,
   For: CustomDay1,
   MiscPlugLoadWkDay09,
   For: CustomDay2,
   MiscPlugLoadWkDay09,
   For: AllOtherDays,
   MiscPlugLoadWkEnd09;

Schedule:Week:Compact,
   MiscPlugLoadWk10,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay10,
   For: CustomDay1,
   MiscPlugLoadWkDay10,
   For: CustomDay2,
   MiscPlugLoadWkDay10,
   For: AllOtherDays,
   MiscPlugLoadWkEnd10;

Schedule:Week:Compact,
   MiscPlugLoadWk11,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay11,
   For: CustomDay1,
   MiscPlugLoadWkDay11,
   For: CustomDay2,
   MiscPlugLoadWkDay11,
   For: AllOtherDays,
   MiscPlugLoadWkEnd11;

Schedule:Week:Compact,
   MiscPlugLoadWk12,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay12,
   For: CustomDay1,
   MiscPlugLoadWkDay12,
   For: CustomDay2,
   MiscPlugLoadWkDay12,
   For: AllOtherDays,
   MiscPlugLoadWkEnd12;

Schedule:Year,
   MiscPlugLoad,       !- Name
   MULTIPLIER,         !- Schedule Type
   MiscPlugLoadWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   MiscPlugLoadWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   MiscPlugLoadWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   MiscPlugLoadWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   NatVentOff-Day,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   NatVentOn-Day,   !- Name
   FRACTION,        !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   NatVent-Week,        !- Name
   For: Monday,
   NatVentOn-Day,
   For: Wednesday,
   NatVentOn-Day,
   For: Friday,
   NatVentOn-Day,
   For: AllOtherDays,
   NatVentOff-Day;

Schedule:Year,
   NatVent,        !- Name
   FRACTION,       !- Schedule Type
   NatVent-Week,   !- Week Schedule Name
   1,              !- Start Month
   1,              !- Start Day
   1,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   2,              !- Start Month
   1,              !- Start Day
   2,              !- End Month
   28,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   3,              !- Start Month
   1,              !- Start Day
   3,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   4,              !- Start Month
   1,              !- Start Day
   4,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   5,              !- Start Month
   1,              !- Start Day
   5,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   6,              !- Start Month
   1,              !- Start Day
   6,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   7,              !- Start Month
   1,              !- Start Day
   7,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   8,              !- Start Month
   1,              !- Start Day
   8,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   9,              !- Start Month
   1,              !- Start Day
   9,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   10,             !- Start Month
   1,              !- Start Day
   10,             !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   11,             !- Start Month
   1,              !- Start Day
   11,             !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   12,             !- Start Month
   1,              !- Start Day
   12,             !- End Month
   31;             !- End Day

Schedule:Constant,
   NatVentProbability,   !- Name
   FRACTION,             !- Schedule Type
   1;                    !- Hourly Value

Schedule:Day:Hourly,
   NatVentClgSsnTempWkDay,   !- Name
   TEMPERATURE,              !- Schedule Type
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222;

Schedule:Day:Hourly,
   NatVentClgSsnTempWkEnd,   !- Name
   TEMPERATURE,              !- Schedule Type
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkDay,   !- Name
   TEMPERATURE,              !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkEnd,   !- Name
   TEMPERATURE,              !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   NatVentOvlpSsnTemp,   !- Name
   TEMPERATURE,          !- Schedule Type
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222;

Schedule:Day:Hourly,
   NatVentOvlpSsnTempWkDay,   !- Name
   TEMPERATURE,               !- Schedule Type
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222,
   22.22222222222222;

Schedule:Week:Compact,
   NatVentClgSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentClgSsnTempWkDay,
   For: CustomDay1,
   NatVentClgSsnTempWkDay,
   For: CustomDay2,
   NatVentClgSsnTempWkEnd,
   For: AllOtherDays,
   NatVentClgSsnTempWkEnd;

Schedule:Week:Compact,
   NatVentHtgSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentHtgSsnTempWkDay,
   For: CustomDay1,
   NatVentHtgSsnTempWkDay,
   For: CustomDay2,
   NatVentHtgSsnTempWkEnd,
   For: AllOtherDays,
   NatVentHtgSsnTempWkEnd;

Schedule:Week:Compact,
   NatVentOvlpSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentOvlpSsnTempWkDay,
   For: CustomDay1,
   NatVentOvlpSsnTempWkDay,
   For: CustomDay2,
   NatVentOvlpSsnTemp,
   For: AllOtherDays,
   NatVentOvlpSsnTemp;

Schedule:Year,
   NatVentTemp,              !- Name
   TEMPERATURE,              !- Schedule Type
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   OccupancyDay,   !- Name
   FRACTION,       !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   0.8831,
   0.40861,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.29498,
   0.5531,
   0.89693,
   0.89693,
   0.89693,
   1,
   1,
   1;

Schedule:Day:Hourly,
   OccupancyVacationDay,   !- Name
   FRACTION,               !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   OccupancyWeek,          !- Name
   For: Weekdays,
   OccupancyDay,
   For: CustomDay1,
   OccupancyVacationDay,
   For: CustomDay2,
   OccupancyVacationDay,
   For: AllOtherDays,
   OccupancyDay;

Schedule:Year,
   Occupancy,       !- Name
   FRACTION,        !- Schedule Type
   OccupancyWeek,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Constant,
   OccupantActivity,     !- Name
   MULTIPLIER,           !- Schedule Type
   112.55040000000001;   !- Hourly Value

Schedule:Day:Hourly,
   Pool_HeaterWkDay01,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterWkDay02,   !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_HeaterWkDay03,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkDay04,   !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_HeaterWkDay05,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkDay06,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkDay07,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkDay08,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkDay09,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkDay10,   !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_HeaterWkDay11,   !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_HeaterWkDay12,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd01,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd02,   !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd03,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd04,   !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd05,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd06,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd07,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd08,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd09,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd10,   !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd11,   !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd12,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_HeaterWk01,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay01,
   For: CustomDay1,
   Pool_HeaterWkDay01,
   For: CustomDay2,
   Pool_HeaterWkDay01,
   For: AllOtherDays,
   Pool_HeaterWkEnd01;

Schedule:Week:Compact,
   Pool_HeaterWk02,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay02,
   For: CustomDay1,
   Pool_HeaterWkDay02,
   For: CustomDay2,
   Pool_HeaterWkDay02,
   For: AllOtherDays,
   Pool_HeaterWkEnd02;

Schedule:Week:Compact,
   Pool_HeaterWk03,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay03,
   For: CustomDay1,
   Pool_HeaterWkDay03,
   For: CustomDay2,
   Pool_HeaterWkDay03,
   For: AllOtherDays,
   Pool_HeaterWkEnd03;

Schedule:Week:Compact,
   Pool_HeaterWk04,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay04,
   For: CustomDay1,
   Pool_HeaterWkDay04,
   For: CustomDay2,
   Pool_HeaterWkDay04,
   For: AllOtherDays,
   Pool_HeaterWkEnd04;

Schedule:Week:Compact,
   Pool_HeaterWk05,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay05,
   For: CustomDay1,
   Pool_HeaterWkDay05,
   For: CustomDay2,
   Pool_HeaterWkDay05,
   For: AllOtherDays,
   Pool_HeaterWkEnd05;

Schedule:Week:Compact,
   Pool_HeaterWk06,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay06,
   For: CustomDay1,
   Pool_HeaterWkDay06,
   For: CustomDay2,
   Pool_HeaterWkDay06,
   For: AllOtherDays,
   Pool_HeaterWkEnd06;

Schedule:Week:Compact,
   Pool_HeaterWk07,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay07,
   For: CustomDay1,
   Pool_HeaterWkDay07,
   For: CustomDay2,
   Pool_HeaterWkDay07,
   For: AllOtherDays,
   Pool_HeaterWkEnd07;

Schedule:Week:Compact,
   Pool_HeaterWk08,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay08,
   For: CustomDay1,
   Pool_HeaterWkDay08,
   For: CustomDay2,
   Pool_HeaterWkDay08,
   For: AllOtherDays,
   Pool_HeaterWkEnd08;

Schedule:Week:Compact,
   Pool_HeaterWk09,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay09,
   For: CustomDay1,
   Pool_HeaterWkDay09,
   For: CustomDay2,
   Pool_HeaterWkDay09,
   For: AllOtherDays,
   Pool_HeaterWkEnd09;

Schedule:Week:Compact,
   Pool_HeaterWk10,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay10,
   For: CustomDay1,
   Pool_HeaterWkDay10,
   For: CustomDay2,
   Pool_HeaterWkDay10,
   For: AllOtherDays,
   Pool_HeaterWkEnd10;

Schedule:Week:Compact,
   Pool_HeaterWk11,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay11,
   For: CustomDay1,
   Pool_HeaterWkDay11,
   For: CustomDay2,
   Pool_HeaterWkDay11,
   For: AllOtherDays,
   Pool_HeaterWkEnd11;

Schedule:Week:Compact,
   Pool_HeaterWk12,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay12,
   For: CustomDay1,
   Pool_HeaterWkDay12,
   For: CustomDay2,
   Pool_HeaterWkDay12,
   For: AllOtherDays,
   Pool_HeaterWkEnd12;

Schedule:Year,
   Pool_Heater,       !- Name
   FRACTION,          !- Schedule Type
   Pool_HeaterWk01,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   1,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk02,   !- Week Schedule Name
   2,                 !- Start Month
   1,                 !- Start Day
   2,                 !- End Month
   28,                !- End Day
   Pool_HeaterWk03,   !- Week Schedule Name
   3,                 !- Start Month
   1,                 !- Start Day
   3,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk04,   !- Week Schedule Name
   4,                 !- Start Month
   1,                 !- Start Day
   4,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk05,   !- Week Schedule Name
   5,                 !- Start Month
   1,                 !- Start Day
   5,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk06,   !- Week Schedule Name
   6,                 !- Start Month
   1,                 !- Start Day
   6,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk07,   !- Week Schedule Name
   7,                 !- Start Month
   1,                 !- Start Day
   7,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk08,   !- Week Schedule Name
   8,                 !- Start Month
   1,                 !- Start Day
   8,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk09,   !- Week Schedule Name
   9,                 !- Start Month
   1,                 !- Start Day
   9,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk10,   !- Week Schedule Name
   10,                !- Start Month
   1,                 !- Start Day
   10,                !- End Month
   31,                !- End Day
   Pool_HeaterWk11,   !- Week Schedule Name
   11,                !- Start Month
   1,                 !- Start Day
   11,                !- End Month
   30,                !- End Day
   Pool_HeaterWk12,   !- Week Schedule Name
   12,                !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay01,   !- Name
   FRACTION,                 !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay02,   !- Name
   FRACTION,                 !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay03,   !- Name
   FRACTION,                 !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay04,   !- Name
   FRACTION,                 !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay05,   !- Name
   FRACTION,                 !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay06,   !- Name
   FRACTION,                 !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay07,   !- Name
   FRACTION,                 !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay08,   !- Name
   FRACTION,                 !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay09,   !- Name
   FRACTION,                 !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay10,   !- Name
   FRACTION,                 !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay11,   !- Name
   FRACTION,                 !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay12,   !- Name
   FRACTION,                 !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd01,   !- Name
   FRACTION,                 !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd02,   !- Name
   FRACTION,                 !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd03,   !- Name
   FRACTION,                 !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd04,   !- Name
   FRACTION,                 !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd05,   !- Name
   FRACTION,                 !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd06,   !- Name
   FRACTION,                 !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd07,   !- Name
   FRACTION,                 !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd08,   !- Name
   FRACTION,                 !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd09,   !- Name
   FRACTION,                 !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd10,   !- Name
   FRACTION,                 !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd11,   !- Name
   FRACTION,                 !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd12,   !- Name
   FRACTION,                 !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_Heater_GasWk01,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay01,
   For: CustomDay1,
   Pool_Heater_GasWkDay01,
   For: CustomDay2,
   Pool_Heater_GasWkDay01,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd01;

Schedule:Week:Compact,
   Pool_Heater_GasWk02,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay02,
   For: CustomDay1,
   Pool_Heater_GasWkDay02,
   For: CustomDay2,
   Pool_Heater_GasWkDay02,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd02;

Schedule:Week:Compact,
   Pool_Heater_GasWk03,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay03,
   For: CustomDay1,
   Pool_Heater_GasWkDay03,
   For: CustomDay2,
   Pool_Heater_GasWkDay03,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd03;

Schedule:Week:Compact,
   Pool_Heater_GasWk04,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay04,
   For: CustomDay1,
   Pool_Heater_GasWkDay04,
   For: CustomDay2,
   Pool_Heater_GasWkDay04,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd04;

Schedule:Week:Compact,
   Pool_Heater_GasWk05,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay05,
   For: CustomDay1,
   Pool_Heater_GasWkDay05,
   For: CustomDay2,
   Pool_Heater_GasWkDay05,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd05;

Schedule:Week:Compact,
   Pool_Heater_GasWk06,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay06,
   For: CustomDay1,
   Pool_Heater_GasWkDay06,
   For: CustomDay2,
   Pool_Heater_GasWkDay06,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd06;

Schedule:Week:Compact,
   Pool_Heater_GasWk07,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay07,
   For: CustomDay1,
   Pool_Heater_GasWkDay07,
   For: CustomDay2,
   Pool_Heater_GasWkDay07,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd07;

Schedule:Week:Compact,
   Pool_Heater_GasWk08,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay08,
   For: CustomDay1,
   Pool_Heater_GasWkDay08,
   For: CustomDay2,
   Pool_Heater_GasWkDay08,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd08;

Schedule:Week:Compact,
   Pool_Heater_GasWk09,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay09,
   For: CustomDay1,
   Pool_Heater_GasWkDay09,
   For: CustomDay2,
   Pool_Heater_GasWkDay09,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd09;

Schedule:Week:Compact,
   Pool_Heater_GasWk10,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay10,
   For: CustomDay1,
   Pool_Heater_GasWkDay10,
   For: CustomDay2,
   Pool_Heater_GasWkDay10,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd10;

Schedule:Week:Compact,
   Pool_Heater_GasWk11,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay11,
   For: CustomDay1,
   Pool_Heater_GasWkDay11,
   For: CustomDay2,
   Pool_Heater_GasWkDay11,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd11;

Schedule:Week:Compact,
   Pool_Heater_GasWk12,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay12,
   For: CustomDay1,
   Pool_Heater_GasWkDay12,
   For: CustomDay2,
   Pool_Heater_GasWkDay12,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd12;

Schedule:Year,
   Pool_Heater_Gas,       !- Name
   FRACTION,              !- Schedule Type
   Pool_Heater_GasWk01,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   1,                     !- End Month
   31,                    !- End Day
   Pool_Heater_GasWk02,   !- Week Schedule Name
   2,                     !- Start Month
   1,                     !- Start Day
   2,                     !- End Month
   28,                    !- End Day
   Pool_Heater_GasWk03,   !- Week Schedule Name
   3,                     !- Start Month
   1,                     !- Start Day
   3,                     !- End Month
   31,                    !- End Day
   Pool_Heater_GasWk04,   !- Week Schedule Name
   4,                     !- Start Month
   1,                     !- Start Day
   4,                     !- End Month
   30,                    !- End Day
   Pool_Heater_GasWk05,   !- Week Schedule Name
   5,                     !- Start Month
   1,                     !- Start Day
   5,                     !- End Month
   31,                    !- End Day
   Pool_Heater_GasWk06,   !- Week Schedule Name
   6,                     !- Start Month
   1,                     !- Start Day
   6,                     !- End Month
   30,                    !- End Day
   Pool_Heater_GasWk07,   !- Week Schedule Name
   7,                     !- Start Month
   1,                     !- Start Day
   7,                     !- End Month
   31,                    !- End Day
   Pool_Heater_GasWk08,   !- Week Schedule Name
   8,                     !- Start Month
   1,                     !- Start Day
   8,                     !- End Month
   31,                    !- End Day
   Pool_Heater_GasWk09,   !- Week Schedule Name
   9,                     !- Start Month
   1,                     !- Start Day
   9,                     !- End Month
   30,                    !- End Day
   Pool_Heater_GasWk10,   !- Week Schedule Name
   10,                    !- Start Month
   1,                     !- Start Day
   10,                    !- End Month
   31,                    !- End Day
   Pool_Heater_GasWk11,   !- Week Schedule Name
   11,                    !- Start Month
   1,                     !- Start Day
   11,                    !- End Month
   30,                    !- End Day
   Pool_Heater_GasWk12,   !- Week Schedule Name
   12,                    !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   Pool_PumpWkDay01,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpWkDay02,     !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_PumpWkDay03,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkDay04,     !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_PumpWkDay05,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkDay06,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkDay07,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkDay08,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkDay09,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkDay10,     !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_PumpWkDay11,     !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_PumpWkDay12,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpWkEnd01,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpWkEnd02,     !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_PumpWkEnd03,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkEnd04,     !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_PumpWkEnd05,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkEnd06,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkEnd07,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkEnd08,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkEnd09,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkEnd10,     !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_PumpWkEnd11,     !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_PumpWkEnd12,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_PumpWk01,       !- Name
   For: Weekdays,
   Pool_PumpWkDay01,
   For: CustomDay1,
   Pool_PumpWkDay01,
   For: CustomDay2,
   Pool_PumpWkDay01,
   For: AllOtherDays,
   Pool_PumpWkEnd01;

Schedule:Week:Compact,
   Pool_PumpWk02,       !- Name
   For: Weekdays,
   Pool_PumpWkDay02,
   For: CustomDay1,
   Pool_PumpWkDay02,
   For: CustomDay2,
   Pool_PumpWkDay02,
   For: AllOtherDays,
   Pool_PumpWkEnd02;

Schedule:Week:Compact,
   Pool_PumpWk03,       !- Name
   For: Weekdays,
   Pool_PumpWkDay03,
   For: CustomDay1,
   Pool_PumpWkDay03,
   For: CustomDay2,
   Pool_PumpWkDay03,
   For: AllOtherDays,
   Pool_PumpWkEnd03;

Schedule:Week:Compact,
   Pool_PumpWk04,       !- Name
   For: Weekdays,
   Pool_PumpWkDay04,
   For: CustomDay1,
   Pool_PumpWkDay04,
   For: CustomDay2,
   Pool_PumpWkDay04,
   For: AllOtherDays,
   Pool_PumpWkEnd04;

Schedule:Week:Compact,
   Pool_PumpWk05,       !- Name
   For: Weekdays,
   Pool_PumpWkDay05,
   For: CustomDay1,
   Pool_PumpWkDay05,
   For: CustomDay2,
   Pool_PumpWkDay05,
   For: AllOtherDays,
   Pool_PumpWkEnd05;

Schedule:Week:Compact,
   Pool_PumpWk06,       !- Name
   For: Weekdays,
   Pool_PumpWkDay06,
   For: CustomDay1,
   Pool_PumpWkDay06,
   For: CustomDay2,
   Pool_PumpWkDay06,
   For: AllOtherDays,
   Pool_PumpWkEnd06;

Schedule:Week:Compact,
   Pool_PumpWk07,       !- Name
   For: Weekdays,
   Pool_PumpWkDay07,
   For: CustomDay1,
   Pool_PumpWkDay07,
   For: CustomDay2,
   Pool_PumpWkDay07,
   For: AllOtherDays,
   Pool_PumpWkEnd07;

Schedule:Week:Compact,
   Pool_PumpWk08,       !- Name
   For: Weekdays,
   Pool_PumpWkDay08,
   For: CustomDay1,
   Pool_PumpWkDay08,
   For: CustomDay2,
   Pool_PumpWkDay08,
   For: AllOtherDays,
   Pool_PumpWkEnd08;

Schedule:Week:Compact,
   Pool_PumpWk09,       !- Name
   For: Weekdays,
   Pool_PumpWkDay09,
   For: CustomDay1,
   Pool_PumpWkDay09,
   For: CustomDay2,
   Pool_PumpWkDay09,
   For: AllOtherDays,
   Pool_PumpWkEnd09;

Schedule:Week:Compact,
   Pool_PumpWk10,       !- Name
   For: Weekdays,
   Pool_PumpWkDay10,
   For: CustomDay1,
   Pool_PumpWkDay10,
   For: CustomDay2,
   Pool_PumpWkDay10,
   For: AllOtherDays,
   Pool_PumpWkEnd10;

Schedule:Week:Compact,
   Pool_PumpWk11,       !- Name
   For: Weekdays,
   Pool_PumpWkDay11,
   For: CustomDay1,
   Pool_PumpWkDay11,
   For: CustomDay2,
   Pool_PumpWkDay11,
   For: AllOtherDays,
   Pool_PumpWkEnd11;

Schedule:Week:Compact,
   Pool_PumpWk12,       !- Name
   For: Weekdays,
   Pool_PumpWkDay12,
   For: CustomDay1,
   Pool_PumpWkDay12,
   For: CustomDay2,
   Pool_PumpWkDay12,
   For: AllOtherDays,
   Pool_PumpWkEnd12;

Schedule:Year,
   Pool_Pump,       !- Name
   FRACTION,        !- Schedule Type
   Pool_PumpWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Pool_PumpWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Pool_PumpWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Pool_PumpWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Pool_PumpWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Pool_PumpWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Pool_PumpWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Pool_PumpWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Pool_PumpWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Pool_PumpWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Pool_PumpWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Pool_PumpWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   RangeHoodDay,   !- Name
   FRACTION,       !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   RangeHoodWk,         !- Name
   For: Weekdays,
   RangeHoodDay,
   For: CustomDay1,
   RangeHoodDay,
   For: CustomDay2,
   RangeHoodDay,
   For: AllOtherDays,
   RangeHoodDay;

Schedule:Year,
   RangeHood,     !- Name
   FRACTION,      !- Schedule Type
   RangeHoodWk,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Day:Hourly,
   RefrigeratorWkDay01,   !- Name
   FRACTION,              !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   RefrigeratorWkDay02,   !- Name
   FRACTION,              !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   RefrigeratorWkDay03,   !- Name
   FRACTION,              !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkDay04,   !- Name
   FRACTION,              !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkDay05,   !- Name
   FRACTION,              !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkDay06,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay07,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay08,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay09,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay10,   !- Name
   FRACTION,              !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   RefrigeratorWkDay11,   !- Name
   FRACTION,              !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   RefrigeratorWkDay12,   !- Name
   FRACTION,              !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   RefrigeratorWkEnd01,   !- Name
   FRACTION,              !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   RefrigeratorWkEnd02,   !- Name
   FRACTION,              !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   RefrigeratorWkEnd03,   !- Name
   FRACTION,              !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkEnd04,   !- Name
   FRACTION,              !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkEnd05,   !- Name
   FRACTION,              !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkEnd06,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkEnd07,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkEnd08,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkEnd09,   !- Name
   FRACTION,              !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkEnd10,   !- Name
   FRACTION,              !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   RefrigeratorWkEnd11,   !- Name
   FRACTION,              !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   RefrigeratorWkEnd12,   !- Name
   FRACTION,              !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Week:Compact,
   RefrigeratorWk01,      !- Name
   For: Weekdays,
   RefrigeratorWkDay01,
   For: CustomDay1,
   RefrigeratorWkDay01,
   For: CustomDay2,
   RefrigeratorWkDay01,
   For: AllOtherDays,
   RefrigeratorWkEnd01;

Schedule:Week:Compact,
   RefrigeratorWk02,      !- Name
   For: Weekdays,
   RefrigeratorWkDay02,
   For: CustomDay1,
   RefrigeratorWkDay02,
   For: CustomDay2,
   RefrigeratorWkDay02,
   For: AllOtherDays,
   RefrigeratorWkEnd02;

Schedule:Week:Compact,
   RefrigeratorWk03,      !- Name
   For: Weekdays,
   RefrigeratorWkDay03,
   For: CustomDay1,
   RefrigeratorWkDay03,
   For: CustomDay2,
   RefrigeratorWkDay03,
   For: AllOtherDays,
   RefrigeratorWkEnd03;

Schedule:Week:Compact,
   RefrigeratorWk04,      !- Name
   For: Weekdays,
   RefrigeratorWkDay04,
   For: CustomDay1,
   RefrigeratorWkDay04,
   For: CustomDay2,
   RefrigeratorWkDay04,
   For: AllOtherDays,
   RefrigeratorWkEnd04;

Schedule:Week:Compact,
   RefrigeratorWk05,      !- Name
   For: Weekdays,
   RefrigeratorWkDay05,
   For: CustomDay1,
   RefrigeratorWkDay05,
   For: CustomDay2,
   RefrigeratorWkDay05,
   For: AllOtherDays,
   RefrigeratorWkEnd05;

Schedule:Week:Compact,
   RefrigeratorWk06,      !- Name
   For: Weekdays,
   RefrigeratorWkDay06,
   For: CustomDay1,
   RefrigeratorWkDay06,
   For: CustomDay2,
   RefrigeratorWkDay06,
   For: AllOtherDays,
   RefrigeratorWkEnd06;

Schedule:Week:Compact,
   RefrigeratorWk07,      !- Name
   For: Weekdays,
   RefrigeratorWkDay07,
   For: CustomDay1,
   RefrigeratorWkDay07,
   For: CustomDay2,
   RefrigeratorWkDay07,
   For: AllOtherDays,
   RefrigeratorWkEnd07;

Schedule:Week:Compact,
   RefrigeratorWk08,      !- Name
   For: Weekdays,
   RefrigeratorWkDay08,
   For: CustomDay1,
   RefrigeratorWkDay08,
   For: CustomDay2,
   RefrigeratorWkDay08,
   For: AllOtherDays,
   RefrigeratorWkEnd08;

Schedule:Week:Compact,
   RefrigeratorWk09,      !- Name
   For: Weekdays,
   RefrigeratorWkDay09,
   For: CustomDay1,
   RefrigeratorWkDay09,
   For: CustomDay2,
   RefrigeratorWkDay09,
   For: AllOtherDays,
   RefrigeratorWkEnd09;

Schedule:Week:Compact,
   RefrigeratorWk10,      !- Name
   For: Weekdays,
   RefrigeratorWkDay10,
   For: CustomDay1,
   RefrigeratorWkDay10,
   For: CustomDay2,
   RefrigeratorWkDay10,
   For: AllOtherDays,
   RefrigeratorWkEnd10;

Schedule:Week:Compact,
   RefrigeratorWk11,      !- Name
   For: Weekdays,
   RefrigeratorWkDay11,
   For: CustomDay1,
   RefrigeratorWkDay11,
   For: CustomDay2,
   RefrigeratorWkDay11,
   For: AllOtherDays,
   RefrigeratorWkEnd11;

Schedule:Week:Compact,
   RefrigeratorWk12,      !- Name
   For: Weekdays,
   RefrigeratorWkDay12,
   For: CustomDay1,
   RefrigeratorWkDay12,
   For: CustomDay2,
   RefrigeratorWkDay12,
   For: AllOtherDays,
   RefrigeratorWkEnd12;

Schedule:Year,
   Refrigerator,       !- Name
   FRACTION,           !- Schedule Type
   RefrigeratorWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   RefrigeratorWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   RefrigeratorWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   RefrigeratorWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   ShowerLatSchedule,    !- Name
   FRACTION,             !- Schedule Type
   0.4871972318339101;   !- Hourly Value

Schedule:Day:Hourly,
   ShowersDayMult0,      !- Name
   FRACTION,             !- Schedule Type
   0.0870056497175141,
   0.0395480225988701,
   0.023728813559322,
   0.0395480225988701,
   0.1107344632768362,
   0.4112994350282486,
   0.9333333333333333,
   0.9254237288135595,
   0.7514124293785311,
   0.5853107344632769,
   0.4745762711864407,
   0.3717514124293786,
   0.2689265536723164,
   0.2293785310734464,
   0.2056497175141243,
   0.1977401129943503,
   0.2372881355932203,
   0.3084745762711865,
   0.3322033898305085,
   0.3322033898305085,
   0.3322033898305085,
   0.3242937853107345,
   0.2293785310734464,
   0.1661016949152543;

Schedule:Day:Hourly,
   ShowersDayMult1,      !- Name
   FRACTION,             !- Schedule Type
   0.0932203389830508,
   0.0423728813559322,
   0.0254237288135593,
   0.0423728813559322,
   0.1186440677966102,
   0.440677966101695,
   1,
   0.9915254237288137,
   0.8050847457627119,
   0.6271186440677966,
   0.5084745762711864,
   0.3983050847457628,
   0.288135593220339,
   0.2457627118644068,
   0.2203389830508475,
   0.2118644067796611,
   0.2542372881355932,
   0.3305084745762712,
   0.3559322033898306,
   0.3559322033898306,
   0.3559322033898306,
   0.3474576271186441,
   0.2457627118644068,
   0.1779661016949153;

Schedule:Day:Hourly,
   ShowersDayMult2,   !- Name
   FRACTION,          !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ShowersWk,           !- Name
   For: Weekdays,
   ShowersDayMult0,
   For: CustomDay1,
   ShowersDayMult2,
   For: CustomDay2,
   ShowersDayMult2,
   For: AllOtherDays,
   ShowersDayMult1;

Schedule:Year,
   Showers,     !- Name
   FRACTION,    !- Schedule Type
   ShowersWk,   !- Week Schedule Name
   1,           !- Start Month
   1,           !- Start Day
   12,          !- End Month
   31;          !- End Day

Schedule:Constant,
   ShowerSensSchedule,   !- Name
   FRACTION,             !- Schedule Type
   0.5128027681660899;   !- Hourly Value

Schedule:Constant,
   SinkLatSchedule,      !- Name
   FRACTION,             !- Schedule Type
   0.3122222222222222;   !- Hourly Value

Schedule:Day:Hourly,
   SinksDayMult0,        !- Name
   FRACTION,             !- Schedule Type
   0.1758974358974359,
   0.087948717948718,
   0.0628205128205128,
   0.0628205128205128,
   0.087948717948718,
   0.2261538461538461,
   0.5276923076923077,
   0.7789743589743591,
   0.8292307692307693,
   0.7789743589743591,
   0.6784615384615384,
   0.6282051282051283,
   0.6156410256410257,
   0.5653846153846154,
   0.5402564102564102,
   0.5151282051282051,
   0.6030769230769231,
   0.8166666666666667,
   0.9423076923076923,
   0.8669230769230771,
   0.7161538461538463,
   0.6030769230769231,
   0.5025641025641027,
   0.3392307692307692;

Schedule:Day:Hourly,
   SinksDayMult1,   !- Name
   FRACTION,        !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   SinksDayMult2,        !- Name
   FRACTION,             !- Schedule Type
   0.1866666666666667,
   0.0933333333333333,
   0.0666666666666667,
   0.0666666666666667,
   0.0933333333333333,
   0.24,
   0.56,
   0.8266666666666668,
   0.8800000000000001,
   0.8266666666666668,
   0.7200000000000001,
   0.6666666666666667,
   0.6533333333333334,
   0.6,
   0.5733333333333334,
   0.5466666666666667,
   0.64,
   0.8666666666666667,
   1,
   0.9200000000000002,
   0.76,
   0.64,
   0.5333333333333334,
   0.36;

Schedule:Week:Compact,
   SinksWk,             !- Name
   For: Weekdays,
   SinksDayMult0,
   For: CustomDay1,
   SinksDayMult1,
   For: CustomDay2,
   SinksDayMult1,
   For: AllOtherDays,
   SinksDayMult2;

Schedule:Year,
   Sinks,      !- Name
   FRACTION,   !- Schedule Type
   SinksWk,    !- Week Schedule Name
   1,          !- Start Month
   1,          !- Start Day
   12,         !- End Month
   31;         !- End Day

Schedule:Constant,
   SinkSensSchedule,     !- Name
   FRACTION,             !- Schedule Type
   0.6877777777777778;   !- Hourly Value

Schedule:Constant,
   SSBWaterTempSchedule,   !- Name
   TEMPERATURE,            !- Schedule Type
   43.333333333333336;     !- Hourly Value

Schedule:Constant,
   SupplyFanAvailability,   !- Name
   FRACTION,                !- Schedule Type
   1;                       !- Hourly Value

Schedule:Constant,
   SupplyFanOperation,   !- Name
   MULTIPLIER,           !- Schedule Type
   0;                    !- Hourly Value

Schedule:Day:Hourly,
   TmainsSchedule01d,   !- Name
   TEMPERATURE,         !- Schedule Type
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708,
   13.7223444566708;

Schedule:Day:Hourly,
   TmainsSchedule02d,    !- Name
   TEMPERATURE,          !- Schedule Type
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004,
   13.606202458487004;

Schedule:Day:Hourly,
   TmainsSchedule03d,    !- Name
   TEMPERATURE,          !- Schedule Type
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688,
   15.153806038562688;

Schedule:Day:Hourly,
   TmainsSchedule04d,    !- Name
   TEMPERATURE,          !- Schedule Type
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048,
   17.961748474458048;

Schedule:Day:Hourly,
   TmainsSchedule05d,   !- Name
   TEMPERATURE,         !- Schedule Type
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419,
   21.29809629855419;

Schedule:Day:Hourly,
   TmainsSchedule06d,    !- Name
   TEMPERATURE,          !- Schedule Type
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174,
   24.293179035824174;

Schedule:Day:Hourly,
   TmainsSchedule07d,   !- Name
   TEMPERATURE,         !- Schedule Type
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649,
   26.16628221517649;

Schedule:Day:Hourly,
   TmainsSchedule08d,   !- Name
   TEMPERATURE,         !- Schedule Type
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921;

Schedule:Day:Hourly,
   TmainsSchedule09d,    !- Name
   TEMPERATURE,          !- Schedule Type
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522;

Schedule:Day:Hourly,
   TmainsSchedule10d,   !- Name
   TEMPERATURE,         !- Schedule Type
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586;

Schedule:Day:Hourly,
   TmainsSchedule11d,   !- Name
   TEMPERATURE,         !- Schedule Type
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091;

Schedule:Day:Hourly,
   TmainsSchedule12d,   !- Name
   TEMPERATURE,         !- Schedule Type
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486;

Schedule:Week:Compact,
   TmainsSchedule01,    !- Name
   For: Weekdays,
   TmainsSchedule01d,
   For: CustomDay1,
   TmainsSchedule01d,
   For: CustomDay2,
   TmainsSchedule01d,
   For: AllOtherDays,
   TmainsSchedule01d;

Schedule:Week:Compact,
   TmainsSchedule02,    !- Name
   For: Weekdays,
   TmainsSchedule02d,
   For: CustomDay1,
   TmainsSchedule02d,
   For: CustomDay2,
   TmainsSchedule02d,
   For: AllOtherDays,
   TmainsSchedule02d;

Schedule:Week:Compact,
   TmainsSchedule03,    !- Name
   For: Weekdays,
   TmainsSchedule03d,
   For: CustomDay1,
   TmainsSchedule03d,
   For: CustomDay2,
   TmainsSchedule03d,
   For: AllOtherDays,
   TmainsSchedule03d;

Schedule:Week:Compact,
   TmainsSchedule04,    !- Name
   For: Weekdays,
   TmainsSchedule04d,
   For: CustomDay1,
   TmainsSchedule04d,
   For: CustomDay2,
   TmainsSchedule04d,
   For: AllOtherDays,
   TmainsSchedule04d;

Schedule:Week:Compact,
   TmainsSchedule05,    !- Name
   For: Weekdays,
   TmainsSchedule05d,
   For: CustomDay1,
   TmainsSchedule05d,
   For: CustomDay2,
   TmainsSchedule05d,
   For: AllOtherDays,
   TmainsSchedule05d;

Schedule:Week:Compact,
   TmainsSchedule06,    !- Name
   For: Weekdays,
   TmainsSchedule06d,
   For: CustomDay1,
   TmainsSchedule06d,
   For: CustomDay2,
   TmainsSchedule06d,
   For: AllOtherDays,
   TmainsSchedule06d;

Schedule:Week:Compact,
   TmainsSchedule07,    !- Name
   For: Weekdays,
   TmainsSchedule07d,
   For: CustomDay1,
   TmainsSchedule07d,
   For: CustomDay2,
   TmainsSchedule07d,
   For: AllOtherDays,
   TmainsSchedule07d;

Schedule:Week:Compact,
   TmainsSchedule08,    !- Name
   For: Weekdays,
   TmainsSchedule08d,
   For: CustomDay1,
   TmainsSchedule08d,
   For: CustomDay2,
   TmainsSchedule08d,
   For: AllOtherDays,
   TmainsSchedule08d;

Schedule:Week:Compact,
   TmainsSchedule09,    !- Name
   For: Weekdays,
   TmainsSchedule09d,
   For: CustomDay1,
   TmainsSchedule09d,
   For: CustomDay2,
   TmainsSchedule09d,
   For: AllOtherDays,
   TmainsSchedule09d;

Schedule:Week:Compact,
   TmainsSchedule10,    !- Name
   For: Weekdays,
   TmainsSchedule10d,
   For: CustomDay1,
   TmainsSchedule10d,
   For: CustomDay2,
   TmainsSchedule10d,
   For: AllOtherDays,
   TmainsSchedule10d;

Schedule:Week:Compact,
   TmainsSchedule11,    !- Name
   For: Weekdays,
   TmainsSchedule11d,
   For: CustomDay1,
   TmainsSchedule11d,
   For: CustomDay2,
   TmainsSchedule11d,
   For: AllOtherDays,
   TmainsSchedule11d;

Schedule:Week:Compact,
   TmainsSchedule12,    !- Name
   For: Weekdays,
   TmainsSchedule12d,
   For: CustomDay1,
   TmainsSchedule12d,
   For: CustomDay2,
   TmainsSchedule12d,
   For: AllOtherDays,
   TmainsSchedule12d;

Schedule:Year,
   TmainsSchedule,     !- Name
   TEMPERATURE,        !- Schedule Type
   TmainsSchedule01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   TmainsSchedule02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   TmainsSchedule03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   TmainsSchedule04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   TmainsSchedule05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   TmainsSchedule06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   TmainsSchedule07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   TmainsSchedule08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   TmainsSchedule09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   TmainsSchedule10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   TmainsSchedule11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   TmainsSchedule12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   WaterHeaterSP1Schedule,   !- Name
   TEMPERATURE,              !- Schedule Type
   51.666666666666664;       !- Hourly Value

Schedule:Constant,
   WaterHeaterSP2Schedule,   !- Name
   TEMPERATURE,              !- Schedule Type
   51.666666666666664;       !- Hourly Value

Schedule:Day:Hourly,
   Well_PumpWkDay01,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpWkDay02,     !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Well_PumpWkDay03,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkDay04,     !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Well_PumpWkDay05,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkDay06,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkDay07,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkDay08,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkDay09,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkDay10,     !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Well_PumpWkDay11,     !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Well_PumpWkDay12,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpWkEnd01,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpWkEnd02,     !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Well_PumpWkEnd03,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkEnd04,     !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Well_PumpWkEnd05,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkEnd06,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkEnd07,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkEnd08,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkEnd09,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkEnd10,     !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Well_PumpWkEnd11,     !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Well_PumpWkEnd12,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Well_PumpWk01,       !- Name
   For: Weekdays,
   Well_PumpWkDay01,
   For: CustomDay1,
   Well_PumpWkDay01,
   For: CustomDay2,
   Well_PumpWkDay01,
   For: AllOtherDays,
   Well_PumpWkEnd01;

Schedule:Week:Compact,
   Well_PumpWk02,       !- Name
   For: Weekdays,
   Well_PumpWkDay02,
   For: CustomDay1,
   Well_PumpWkDay02,
   For: CustomDay2,
   Well_PumpWkDay02,
   For: AllOtherDays,
   Well_PumpWkEnd02;

Schedule:Week:Compact,
   Well_PumpWk03,       !- Name
   For: Weekdays,
   Well_PumpWkDay03,
   For: CustomDay1,
   Well_PumpWkDay03,
   For: CustomDay2,
   Well_PumpWkDay03,
   For: AllOtherDays,
   Well_PumpWkEnd03;

Schedule:Week:Compact,
   Well_PumpWk04,       !- Name
   For: Weekdays,
   Well_PumpWkDay04,
   For: CustomDay1,
   Well_PumpWkDay04,
   For: CustomDay2,
   Well_PumpWkDay04,
   For: AllOtherDays,
   Well_PumpWkEnd04;

Schedule:Week:Compact,
   Well_PumpWk05,       !- Name
   For: Weekdays,
   Well_PumpWkDay05,
   For: CustomDay1,
   Well_PumpWkDay05,
   For: CustomDay2,
   Well_PumpWkDay05,
   For: AllOtherDays,
   Well_PumpWkEnd05;

Schedule:Week:Compact,
   Well_PumpWk06,       !- Name
   For: Weekdays,
   Well_PumpWkDay06,
   For: CustomDay1,
   Well_PumpWkDay06,
   For: CustomDay2,
   Well_PumpWkDay06,
   For: AllOtherDays,
   Well_PumpWkEnd06;

Schedule:Week:Compact,
   Well_PumpWk07,       !- Name
   For: Weekdays,
   Well_PumpWkDay07,
   For: CustomDay1,
   Well_PumpWkDay07,
   For: CustomDay2,
   Well_PumpWkDay07,
   For: AllOtherDays,
   Well_PumpWkEnd07;

Schedule:Week:Compact,
   Well_PumpWk08,       !- Name
   For: Weekdays,
   Well_PumpWkDay08,
   For: CustomDay1,
   Well_PumpWkDay08,
   For: CustomDay2,
   Well_PumpWkDay08,
   For: AllOtherDays,
   Well_PumpWkEnd08;

Schedule:Week:Compact,
   Well_PumpWk09,       !- Name
   For: Weekdays,
   Well_PumpWkDay09,
   For: CustomDay1,
   Well_PumpWkDay09,
   For: CustomDay2,
   Well_PumpWkDay09,
   For: AllOtherDays,
   Well_PumpWkEnd09;

Schedule:Week:Compact,
   Well_PumpWk10,       !- Name
   For: Weekdays,
   Well_PumpWkDay10,
   For: CustomDay1,
   Well_PumpWkDay10,
   For: CustomDay2,
   Well_PumpWkDay10,
   For: AllOtherDays,
   Well_PumpWkEnd10;

Schedule:Week:Compact,
   Well_PumpWk11,       !- Name
   For: Weekdays,
   Well_PumpWkDay11,
   For: CustomDay1,
   Well_PumpWkDay11,
   For: CustomDay2,
   Well_PumpWkDay11,
   For: AllOtherDays,
   Well_PumpWkEnd11;

Schedule:Week:Compact,
   Well_PumpWk12,       !- Name
   For: Weekdays,
   Well_PumpWkDay12,
   For: CustomDay1,
   Well_PumpWkDay12,
   For: CustomDay2,
   Well_PumpWkDay12,
   For: AllOtherDays,
   Well_PumpWkEnd12;

Schedule:Year,
   Well_Pump,       !- Name
   FRACTION,        !- Schedule Type
   Well_PumpWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Well_PumpWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Well_PumpWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Well_PumpWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Well_PumpWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Well_PumpWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Well_PumpWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Well_PumpWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Well_PumpWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Well_PumpWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Well_PumpWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Well_PumpWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   WindowShades01d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades02d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades03d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades04d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades05d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades06d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades07d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades08d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades09d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades10d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades11d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades12d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Week:Compact,
   WindowShades01,      !- Name
   For: Weekdays,
   WindowShades01d,
   For: CustomDay1,
   WindowShades01d,
   For: CustomDay2,
   WindowShades01d,
   For: AllOtherDays,
   WindowShades01d;

Schedule:Week:Compact,
   WindowShades02,      !- Name
   For: Weekdays,
   WindowShades02d,
   For: CustomDay1,
   WindowShades02d,
   For: CustomDay2,
   WindowShades02d,
   For: AllOtherDays,
   WindowShades02d;

Schedule:Week:Compact,
   WindowShades03,      !- Name
   For: Weekdays,
   WindowShades03d,
   For: CustomDay1,
   WindowShades03d,
   For: CustomDay2,
   WindowShades03d,
   For: AllOtherDays,
   WindowShades03d;

Schedule:Week:Compact,
   WindowShades04,      !- Name
   For: Weekdays,
   WindowShades04d,
   For: CustomDay1,
   WindowShades04d,
   For: CustomDay2,
   WindowShades04d,
   For: AllOtherDays,
   WindowShades04d;

Schedule:Week:Compact,
   WindowShades05,      !- Name
   For: Weekdays,
   WindowShades05d,
   For: CustomDay1,
   WindowShades05d,
   For: CustomDay2,
   WindowShades05d,
   For: AllOtherDays,
   WindowShades05d;

Schedule:Week:Compact,
   WindowShades06,      !- Name
   For: Weekdays,
   WindowShades06d,
   For: CustomDay1,
   WindowShades06d,
   For: CustomDay2,
   WindowShades06d,
   For: AllOtherDays,
   WindowShades06d;

Schedule:Week:Compact,
   WindowShades07,      !- Name
   For: Weekdays,
   WindowShades07d,
   For: CustomDay1,
   WindowShades07d,
   For: CustomDay2,
   WindowShades07d,
   For: AllOtherDays,
   WindowShades07d;

Schedule:Week:Compact,
   WindowShades08,      !- Name
   For: Weekdays,
   WindowShades08d,
   For: CustomDay1,
   WindowShades08d,
   For: CustomDay2,
   WindowShades08d,
   For: AllOtherDays,
   WindowShades08d;

Schedule:Week:Compact,
   WindowShades09,      !- Name
   For: Weekdays,
   WindowShades09d,
   For: CustomDay1,
   WindowShades09d,
   For: CustomDay2,
   WindowShades09d,
   For: AllOtherDays,
   WindowShades09d;

Schedule:Week:Compact,
   WindowShades10,      !- Name
   For: Weekdays,
   WindowShades10d,
   For: CustomDay1,
   WindowShades10d,
   For: CustomDay2,
   WindowShades10d,
   For: AllOtherDays,
   WindowShades10d;

Schedule:Week:Compact,
   WindowShades11,      !- Name
   For: Weekdays,
   WindowShades11d,
   For: CustomDay1,
   WindowShades11d,
   For: CustomDay2,
   WindowShades11d,
   For: AllOtherDays,
   WindowShades11d;

Schedule:Week:Compact,
   WindowShades12,      !- Name
   For: Weekdays,
   WindowShades12d,
   For: CustomDay1,
   WindowShades12d,
   For: CustomDay2,
   WindowShades12d,
   For: AllOtherDays,
   WindowShades12d;

Schedule:Year,
   WindowShades,     !- Name
   MULTIPLIER,       !- Schedule Type
   WindowShades01,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   WindowShades02,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   WindowShades03,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   WindowShades04,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   WindowShades05,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   WindowShades06,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   WindowShades07,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   WindowShades08,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   WindowShades09,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   WindowShades10,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   WindowShades11,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   WindowShades12,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   WindowShadingSchedule01d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule02d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule03d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule04d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule05d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule06d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule07d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule08d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule09d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule10d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule11d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule12d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   WindowShadingSchedule01,    !- Name
   For: Weekdays,
   WindowShadingSchedule01d,
   For: CustomDay1,
   WindowShadingSchedule01d,
   For: CustomDay2,
   WindowShadingSchedule01d,
   For: AllOtherDays,
   WindowShadingSchedule01d;

Schedule:Week:Compact,
   WindowShadingSchedule02,    !- Name
   For: Weekdays,
   WindowShadingSchedule02d,
   For: CustomDay1,
   WindowShadingSchedule02d,
   For: CustomDay2,
   WindowShadingSchedule02d,
   For: AllOtherDays,
   WindowShadingSchedule02d;

Schedule:Week:Compact,
   WindowShadingSchedule03,    !- Name
   For: Weekdays,
   WindowShadingSchedule03d,
   For: CustomDay1,
   WindowShadingSchedule03d,
   For: CustomDay2,
   WindowShadingSchedule03d,
   For: AllOtherDays,
   WindowShadingSchedule03d;

Schedule:Week:Compact,
   WindowShadingSchedule04,    !- Name
   For: Weekdays,
   WindowShadingSchedule04d,
   For: CustomDay1,
   WindowShadingSchedule04d,
   For: CustomDay2,
   WindowShadingSchedule04d,
   For: AllOtherDays,
   WindowShadingSchedule04d;

Schedule:Week:Compact,
   WindowShadingSchedule05,    !- Name
   For: Weekdays,
   WindowShadingSchedule05d,
   For: CustomDay1,
   WindowShadingSchedule05d,
   For: CustomDay2,
   WindowShadingSchedule05d,
   For: AllOtherDays,
   WindowShadingSchedule05d;

Schedule:Week:Compact,
   WindowShadingSchedule06,    !- Name
   For: Weekdays,
   WindowShadingSchedule06d,
   For: CustomDay1,
   WindowShadingSchedule06d,
   For: CustomDay2,
   WindowShadingSchedule06d,
   For: AllOtherDays,
   WindowShadingSchedule06d;

Schedule:Week:Compact,
   WindowShadingSchedule07,    !- Name
   For: Weekdays,
   WindowShadingSchedule07d,
   For: CustomDay1,
   WindowShadingSchedule07d,
   For: CustomDay2,
   WindowShadingSchedule07d,
   For: AllOtherDays,
   WindowShadingSchedule07d;

Schedule:Week:Compact,
   WindowShadingSchedule08,    !- Name
   For: Weekdays,
   WindowShadingSchedule08d,
   For: CustomDay1,
   WindowShadingSchedule08d,
   For: CustomDay2,
   WindowShadingSchedule08d,
   For: AllOtherDays,
   WindowShadingSchedule08d;

Schedule:Week:Compact,
   WindowShadingSchedule09,    !- Name
   For: Weekdays,
   WindowShadingSchedule09d,
   For: CustomDay1,
   WindowShadingSchedule09d,
   For: CustomDay2,
   WindowShadingSchedule09d,
   For: AllOtherDays,
   WindowShadingSchedule09d;

Schedule:Week:Compact,
   WindowShadingSchedule10,    !- Name
   For: Weekdays,
   WindowShadingSchedule10d,
   For: CustomDay1,
   WindowShadingSchedule10d,
   For: CustomDay2,
   WindowShadingSchedule10d,
   For: AllOtherDays,
   WindowShadingSchedule10d;

Schedule:Week:Compact,
   WindowShadingSchedule11,    !- Name
   For: Weekdays,
   WindowShadingSchedule11d,
   For: CustomDay1,
   WindowShadingSchedule11d,
   For: CustomDay2,
   WindowShadingSchedule11d,
   For: AllOtherDays,
   WindowShadingSchedule11d;

Schedule:Week:Compact,
   WindowShadingSchedule12,    !- Name
   For: Weekdays,
   WindowShadingSchedule12d,
   For: CustomDay1,
   WindowShadingSchedule12d,
   For: CustomDay2,
   WindowShadingSchedule12d,
   For: AllOtherDays,
   WindowShadingSchedule12d;

Schedule:Year,
   WindowShadingSchedule,     !- Name
   FRACTION,                  !- Schedule Type
   WindowShadingSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   WindowShadingSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   WindowShadingSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   WindowShadingSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:File,
   DHWandGasAppl,                                               !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   1,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

Schedule:File,
   LargeAppliances,                                             !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   2,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

Schedule:File,
   Total_Mels,                                                  !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   3,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

Schedule:File,
   Total_Mgls,                                                  !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   4,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

EnergyManagementSystem:Sensor,
   Sensor_HeatingSeasonSchedule,
   HeatingSeasonSchedule,
   Schedule Value;

EnergyManagementSystem:Sensor,
   Sensor_CoolingSeasonSchedule,
   CoolingSeasonSchedule,
   Schedule Value;

EnergyManagementSystem:Sensor,
   SensibleLoadPredicted,
   living,
   Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;

EnergyManagementSystem:Actuator,
   SupplyFanAvailabilityOverride,
   SupplyFanAvailability,
   Schedule:Constant,
   Schedule Value;

EnergyManagementSystem:ProgramCallingManager,
   FanAvailabilityProgramManager,
   AfterPredictorBeforeHVACManagers,
   SupplyFanScheduleProgram;

EnergyManagementSystem:Program,
   SupplyFanScheduleProgram,
   Set SupplyFanAvailabilityOverride = 1,
   If Sensor_HeatingSeasonSchedule == 0 && SensibleLoadPredicted > 0,
     Set SupplyFanAvailabilityOverride = 0,
   ElseIf Sensor_CoolingSeasonSchedule == 0 && SensibleLoadPredicted < 0,
     Set SupplyFanAvailabilityOverride = 0,
   ElseIf SensibleLoadPredicted == 0,
     Set SupplyFanAvailabilityOverride = 0,
   EndIf;

Material,
   2x,          !- Name
   Rough,       !- Roughness
   0.23495,     !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   2x4,         !- Name
   Rough,       !- Roughness
   0.0889,      !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   2x6,         !- Name
   Rough,       !- Roughness
   0.1397,      !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material:NoMass,
   Adiabatic,   !- Name
   Rough,       !- Roughness
   176.1;       !- Thermal Resistance {m2-K/W)

Material,
   CarpetBareLayer,      !- Name
   Rough,                !- Roughness
   0.0127,               !- Thickness {m}
   0.0433443509615385,   !- Conductivity {W/m-K}
   54.467999999999996,   !- Density {kg/m^3}
   1339.84,              !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   0.9,                  !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CarpetLayer,          !- Name
   Rough,                !- Roughness
   0.0127,               !- Thickness {m}
   0.0346754807692308,   !- Conductivity {W/m-K}
   54.467999999999996,   !- Density {kg/m^3}
   1339.84,              !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   0.9,                  !- Solar Absorptance
   ;                     !- Visible Absorptance

Material:NoMass,
   CFloor-FicR,   !- Name
   Rough,         !- Roughness
   176.1;         !- Thermal Resistance {m2-K/W)

Material,
   Concrete-4in,         !- Name
   Rough,                !- Roughness
   0.1016,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   Concrete-8in,         !- Name
   Rough,                !- Roughness
   0.2032,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CrawlCeilingIns,      !- Name
   Rough,                !- Roughness
   0.23495,              !- Thickness {m}
   0.1042554807809768,   !- Conductivity {W/m-K}
   106.36479,            !- Density {kg/m^3}
   1151.685130657429,    !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CSJoistandCavity,     !- Name
   Rough,                !- Roughness
   0.23495,              !- Thickness {m}
   0.0960550613478366,   !- Conductivity {W/m-K}
   108.738954,           !- Density {kg/m^3}
   1149.3940178558273,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material:NoMass,
   CWall-FicR,           !- Name
   Rough,                !- Roughness
   0.0995182101488837;   !- Thermal Resistance {m2-K/W)

Material,
   DoorMaterial,         !- Name
   Rough,                !- Roughness
   0.0633984,            !- Thickness {m}
   0.0873267038564152,   !- Conductivity {W/m-K}
   512.64,               !- Density {kg/m^3}
   1214.23,              !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   ExteriorFinish,   !- Name
   Rough,            !- Roughness
   0.009525,         !- Thickness {m}
   0.089435,         !- Conductivity {W/m-K}
   177.822,          !- Density {kg/m^3}
   1046.75,          !- Specific Heat {J/kg-K}
   0.9,              !- Thermal Absorptance
   0.3,              !- Solar Absorptance
   0.3;              !- Visible Absorptance

Material,
   FloorMass,   !- Name
   Rough,       !- Roughness
   0.015875,    !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   544.68,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   0.9,         !- Thermal Absorptance
   0.6,         !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   GarageDoorMaterial,   !- Name
   Rough,                !- Roughness
   0.0633984,            !- Thickness {m}
   0.0873267038564152,   !- Conductivity {W/m-K}
   512.64,               !- Density {kg/m^3}
   1214.23,              !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   GypsumBoard-1_2in,   !- Name
   Rough,               !- Roughness
   0.0127,              !- Thickness {m}
   0.1602906,           !- Conductivity {W/m-K}
   801,                 !- Density {kg/m^3}
   837.4000000000001,   !- Specific Heat {J/kg-K}
   0.9,                 !- Thermal Absorptance
   0.5,                 !- Solar Absorptance
   0.1;                 !- Visible Absorptance

Material,
   GypsumBoard-Ceiling,   !- Name
   Rough,                 !- Roughness
   0.0127,                !- Thickness {m}
   0.1602906,             !- Conductivity {W/m-K}
   801,                   !- Density {kg/m^3}
   837.4000000000001,     !- Specific Heat {J/kg-K}
   0.9,                   !- Thermal Absorptance
   0.3,                   !- Solar Absorptance
   0.1;                   !- Visible Absorptance

Material,
   GypsumBoard-ExtWall,   !- Name
   Rough,                 !- Roughness
   0.0127,                !- Thickness {m}
   0.1602906,             !- Conductivity {W/m-K}
   801,                   !- Density {kg/m^3}
   837.4000000000001,     !- Specific Heat {J/kg-K}
   0.9,                   !- Thermal Absorptance
   0.5,                   !- Solar Absorptance
   0.1;                   !- Visible Absorptance

Material,
   PartitionWallMass,   !- Name
   Rough,               !- Roughness
   0.0127,              !- Thickness {m}
   0.1602906,           !- Conductivity {W/m-K}
   801,                 !- Density {kg/m^3}
   837.4000000000001,   !- Specific Heat {J/kg-K}
   0.9,                 !- Thermal Absorptance
   0.5,                 !- Solar Absorptance
   0.1;                 !- Visible Absorptance

Material,
   Plywood-1_2in,   !- Name
   Rough,           !- Roughness
   0.0127,          !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   Plywood-3_2in,   !- Name
   Rough,           !- Roughness
   0.0381,          !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   Plywood-3_4in,   !- Name
   Rough,           !- Roughness
   0.01905,         !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   RoofingMaterial,      !- Name
   Rough,                !- Roughness
   0.0094488,            !- Thickness {m}
   0.162714,             !- Conductivity {W/m-K}
   1121.3999999999999,   !- Density {kg/m^3}
   1465.4499999999998,   !- Specific Heat {J/kg-K}
   0.91,                 !- Thermal Absorptance
   0.85,                 !- Solar Absorptance
   0.85;                 !- Visible Absorptance

Material,
   Soil-12in,            !- Name
   Rough,                !- Roughness
   0.3048,               !- Thickness {m}
   1.731,                !- Conductivity {W/m-K}
   1842.3,               !- Density {kg/m^3}
   418.70000000000005,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirFloor,      !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.4487927506363636,   !- Conductivity {W/m-K}
   67.64163479869038,    !- Density {kg/m^3}
   1211.1398569878165,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirRoof,       !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   3.2902968091915645,   !- Conductivity {W/m-K}
   57.4117873227982,     !- Density {kg/m^3}
   1210.5055481757508,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirWall,       !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.4425682320000001,   !- Conductivity {W/m-K}
   49.10003624863581,    !- Density {kg/m^3}
   1209.7955513664112,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandCavity,        !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.0542450177597404,   !- Conductivity {W/m-K}
   162.40275,            !- Density {kg/m^3}
   1178.9167077681875,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   UAAdditionalCeilingIns,   !- Name
   Rough,                    !- Roughness
   0.196342015506409,        !- Thickness {m}
   0.0539975833333333,       !- Conductivity {W/m-K}
   16.02,                    !- Density {kg/m^3}
   1046.75,                  !- Specific Heat {J/kg-K}
   ,                         !- Thermal Absorptance
   ,                         !- Solar Absorptance
   ;                         !- Visible Absorptance

Material,
   UARoofIns,            !- Name
   Rough,                !- Roughness
   0.18415,              !- Thickness {m}
   9.270846469645543,    !- Conductivity {W/m-K}
   36.952092371013855,   !- Density {kg/m^3}
   1208.1833151295375,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   UATrussandIns,        !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.0564573282517447,   !- Conductivity {W/m-K}
   50.7834,              !- Density {kg/m^3}
   1165.0954889589907,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   WoodFlooring,   !- Name
   Rough,          !- Roughness
   0.01905,        !- Thickness {m}
   0.1154577,      !- Conductivity {W/m-K}
   512.64,         !- Density {kg/m^3}
   1214.23,        !- Specific Heat {J/kg-K}
   0.9,            !- Thermal Absorptance
   0.6,            !- Solar Absorptance
   ;               !- Visible Absorptance

Construction,
   GrndInsUnfinCSWall,                  !- Name
   CWall-FicR,Soil-12in,Concrete-8in;   !- Layers

Construction,
   GrndUninsUnfinCSFloor,   !- Name
   CFloor-FicR,Soil-12in;   !- Layers

Construction,
   UnfinCSInsFinFloor,                                        !- Name
   CrawlCeilingIns,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevUnfinCSInsFinFloor,                                     !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,CrawlCeilingIns;   !- Layers

Construction,
   CSRimJoist,                                      !- Name
   ExteriorFinish,Plywood-3_2in,CSJoistandCavity;   !- Layers

Construction,
   ExtInsFinWall,                                                    !- Name
   ExteriorFinish,Plywood-1_2in,StudandCavity,GypsumBoard-ExtWall;   !- Layers

Construction,
   ExtInsUnfinWall,                              !- Name
   ExteriorFinish,Plywood-1_2in,StudandCavity;   !- Layers

Construction,
   ExtUninsUnfinWall,                             !- Name
   ExteriorFinish,Plywood-1_2in,StudandAirWall;   !- Layers

Construction,
   FinUninsFinWall,                                      !- Name
   PartitionWallMass,StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   RevFinUninsFinWall,                                   !- Name
   PartitionWallMass,StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   UnfinUninsFinWall,                  !- Name
   StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   RevUnfinUninsFinWall,               !- Name
   PartitionWallMass,StudandAirWall;   !- Layers

Construction,
   UnfinUninsUnfinWall,            !- Name
   StudandAirWall,Plywood-1_2in;   !- Layers

Construction,
   RevUnfinUninsUnfinWall,         !- Name
   Plywood-1_2in,StudandAirWall;   !- Layers

Construction,
   FinUninsFinFloor,   !- Name
   GypsumBoard-Ceiling,StudandAirFloor,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevFinUninsFinFloor,   !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,StudandAirFloor,GypsumBoard-Ceiling;   !- Layers

Construction,
   UnfinUninsUnfinFloor,            !- Name
   StudandAirFloor,Plywood-3_4in;   !- Layers

Construction,
   RevUnfinUninsUnfinFloor,         !- Name
   Plywood-3_4in,StudandAirFloor;   !- Layers

Construction,
   UnfinInsFinFloor,   !- Name
   CarpetBareLayer;    !- Layers

Construction,
   RevUnfinInsFinFloor,   !- Name
   CarpetBareLayer;       !- Layers

Construction,
   FinInsUnfinUAFloor,                                         !- Name
   GypsumBoard-Ceiling,UATrussandIns,UAAdditionalCeilingIns;   !- Layers

Construction,
   RevFinInsUnfinUAFloor,                                      !- Name
   UAAdditionalCeilingIns,UATrussandIns,GypsumBoard-Ceiling;   !- Layers

Construction,
   UnfinInsExtRoof,                           !- Name
   RoofingMaterial,Plywood-3_4in,UARoofIns;   !- Layers

Construction,
   UnfinUninsExtRoof,                              !- Name
   RoofingMaterial,Plywood-3_4in,StudandAirRoof;   !- Layers

Construction,
   AdiabaticConst,   !- Name
   Adiabatic;        !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Front-Win,            !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Front-Glass,   !- Name
   Front-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Back-Win,             !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Back-Glass,   !- Name
   Back-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Left-Win,             !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Left-Glass,   !- Name
   Left-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Right-Win,            !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Right-Glass,   !- Name
   Right-Win;     !- Outside Layer

WindowProperty:ShadingControl,
   WindowShadingControl,    !- Name
   InteriorShade,           !- Shading Type
   ,                        !- Construction with Shading Name
   OnIfScheduleAllows,      !- Shading Control Type
   WindowShadingSchedule,   !- Schedule Name
   ,                        !- Setpoint
   Yes,                     !- Shading Control is Scheduled
   No,                      !- Glare Control is Active
   CoolingShade;            !- Shading Device Material Name

WindowMaterial:Shade,
   CoolingShade,   !- Name
   0.999,          !- Solar Transmittance
   0.00099,        !- Solar Reflectance
   0.999,          !- Visible Transmittance
   0.00099,        !- Visible Reflectance
   0.00001,        !- Thermal Hemispherical Emissivity
   0.999,          !- Thermal Transmittance
   0.0001,         !- Thickness {m}
   10000,          !- Conductivity {W/m-K}
   0.001,          !- Shade to Glass Distance {m}
   0,              !- Top Opening Multiplier
   0,              !- Bottom Opening Multiplier
   0,              !- Left-Side Opening Multiplier
   0,              !- Right-Side Opening Multiplier
   0;              !- Airflow Permeability

Construction,
   LivingDoors,    !- Name
   DoorMaterial;   !- Layers

Construction,
   GarageDoors,          !- Name
   GarageDoorMaterial;   !- Layers

Zone,
   living,       !- Name
   0,            !- Direction of Relative North  {deg}
   -3.81,        !- X Origin {m}
   -3.048,       !- Y Origin {m}
   0,            !- Z Origin {m}
   1,            !- Type
   1,            !- Multiplier
   2.4384,       !- Ceiling Height {m}
   113.267388,   !- Volume {m3}
   46.45152;     !- Floor Area {m2}

ZoneControl:Thermostat,
   Living Zone Thermostat,             !- Name
   living,                             !- Zone Name
   LivingZoneControl,                  !- Control Type Schedule Name
   ThermostatSetpoint:SingleHeating,   !- Control 1 Object Type
   Living Zone Temperature SP;         !- Control 1 Name

ThermostatSetpoint:SingleHeating,
   Living Zone Temperature SP,   !- Name
   HeatingSetPoint;              !- Heating Setpoint Temperature Schedule Name

People,
   Living People,      !- Name (Not to be confused with dead people)
   living,             !- Zone Name
   Occupancy,          !- Number of People Schedule Name
   People,             !- Number of People Calculation Method
   2.64,               !- Number of People
   ,                   !- People per Zone Floor Area {person/m}
   ,                   !- Zone Floor Area per Person {m2/person}
   0.32,               !- Fraction Radiant
   0.573,              !- Sensible Heat Fraction
   OccupantActivity,   !- Activity level Schedule Name
   0,                  !- Carbon Dioxide Generation Rate
   No,                 !- Enable ASHRAE 55 Comfort Warnings
   ZoneAveraged;       !- Mean Radiant Temperature Calculation Type

Lights,
   Living HW & Plugin Lighting,   !- Name
   living,                        !- Zone Name
   InteriorLighting,              !- Schedule Name
   LightingLevel,                 !- Design Level Calculation Method
   289.5980297915783,             !- Lighting Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   0,                             !- Return Air Fraction
   0.6,                           !- Fraction Radiant
   0.2,                           !- Fraction Visible
   0;                             !- Fraction Replaceable

ElectricEquipment,
   Refrigerator,        !- Name
   living,              !- Zone Name
   Refrigerator,        !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   71.98776068493544,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0,                   !- Fraction Radiant
   0,                   !- Fraction Lost
   Appl;                !- End-Use Subcategory

ElectricEquipment,
   CeilingFans,         !- Name
   living,              !- Zone Name
   CeilingFansMaster,   !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   0,                   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0.558,               !- Fraction Radiant
   0,                   !- Fraction Lost
   Misc;                !- End-Use Subcategory

EnergyManagementSystem:Sensor,
   CeilingFan_sch,   !- Name
   CeilingFan,       !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
   CeilingFanScheduleOverride,   !- Name
   CeilingFansMaster,            !- Actuated Component Unique Name
   Schedule:Constant,            !- Actuated Component Type
   Schedule Value;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   WholeHouseFanPowerOverride,   !- Name
   House Exhaust Fan Load,       !- Actuated Component Unique Name
   ElectricEquipment,            !- Actuated Component Type
   Electric Power Level;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   RangeHoodFanPowerOverride,   !- Name
   Range Hood Fan Load,         !- Actuated Component Unique Name
   ElectricEquipment,           !- Actuated Component Type
   Electric Power Level;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   BathExhaustFanPowerOverride,   !- Name
   Bath Exhaust Fan Load,         !- Actuated Component Unique Name
   ElectricEquipment,             !- Actuated Component Type
   Electric Power Level;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   CeilingFanProgramManager,       !- Name
   BeginTimestepBeforePredictor,   !- EnergyPlus Model Calling Point
   CeilingFanScheduleProgram;      !- Program Name 1

EnergyManagementSystem:Program,
   CeilingFanScheduleProgram,                !- Name
   If CeilingFan_sch == 0,
       Set CeilingFanScheduleOverride = 0,
   ElseIf Tin <24.3888888889,
       Set CeilingFanScheduleOverride = 0,
   Else,
       Set CeilingFanScheduleOverride = 1,
   EndIf;

ElectricEquipment,
   Misc Elec Load,       !- Name
   living,               !- Zone Name
   Total_Mels,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   540.9145795364901,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.0145297980822193,   !- Fraction Latent
   0.4481634137525017,   !- Fraction Radiant
   0.2385311789969446,   !- Fraction Lost
   Misc;                 !- End-Use Subcategory

GasEquipment,
   Misc Gas Load,        !- Name
   living,               !- Zone Name
   Total_Mgls,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   38.853404457915936,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.0273745366009092,   !- Fraction Latent
   0.0821236098027275,   !- Fraction Radiant
   0.835752780394545,    !- Fraction Lost
   0,                    !- Carbon Dioxide Generation Rate
   Misc;                 !- End-Use Subcategory

ElectricEquipment,
   Cooking Range,       !- Name
   living,              !- Zone Name
   CookingRange,        !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   35.90694794424597,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0.3,                 !- Fraction Latent
   0.24,                !- Fraction Radiant
   0.3,                 !- Fraction Lost
   Appl;                !- End-Use Subcategory

GasEquipment,
   Cooking Range,        !- Name
   living,               !- Zone Name
   CookingRange,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   375.8605606972645,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.2,                  !- Fraction Latent
   0.18,                 !- Fraction Radiant
   0.4999999999999999,   !- Fraction Lost
   0,                    !- Carbon Dioxide Generation Rate
   Appl;                 !- End-Use Subcategory

ElectricEquipment,
   Clothes Washer,       !- Name
   living,               !- Zone Name
   ClothesWasher,        !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   12.067481476482579,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0,                    !- Fraction Latent
   0.48,                 !- Fraction Radiant
   0.2,                  !- Fraction Lost
   Appl;                 !- End-Use Subcategory

WaterUse:Equipment,
   Clothes Washer,        !- Name
   Domestic Hot Water,    !- End-Use Subcategory
   0.0000010805507845,    !- Peak Flow rate {m^3/s}
   ClothesWasher,         !- Flow Rate Fraction Schedule Name
   CWWaterTempSchedule;   !- Target Temperature Schedule Name

ElectricEquipment,
   Clothes Dryer,        !- Name
   living,               !- Zone Name
   ClothesDryer,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   272.68282100117494,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.05,                 !- Fraction Latent
   0.09,                 !- Fraction Radiant
   0.7999999999999999,   !- Fraction Lost
   Appl;                 !- End-Use Subcategory

GasEquipment,
   Clothes Dryer,    !- Name
   living,           !- Zone Name
   ClothesDryer,     !- Schedule Name
   EquipmentLevel,   !- Design Level Calculation Method
   0,                !- Design Level {W}
   ,                 !- Power per Zone Floor Area {W/m}
   ,                 !- Power per Person {W/person}
   0.05,             !- Fraction Latent
   0.06,             !- Fraction Radiant
   0.85,             !- Fraction Lost
   0,                !- Carbon Dioxide Generation Rate
   Appl;             !- End-Use Subcategory

ElectricEquipment,
   Dishwasher,           !- Name
   living,               !- Zone Name
   Dishwasher,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   36.901257725475425,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.15,                 !- Fraction Latent
   0.36,                 !- Fraction Radiant
   0.25,                 !- Fraction Lost
   Appl;                 !- End-Use Subcategory

WaterUse:Equipment,
   Dishwasher,            !- Name
   Domestic Hot Water,    !- End-Use Subcategory
   0.000000395452902,     !- Peak Flow rate {m^3/s}
   Dishwasher,            !- Flow Rate Fraction Schedule Name
   DWWaterTempSchedule;   !- Target Temperature Schedule Name

WaterUse:Equipment,
   Sinks,                  !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000021328755414,     !- Peak Flow rate {m^3/s}
   Sinks,                  !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   SinkHeatGain,         !- Name
   living,               !- Zone Name
   Sinks,                !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   23.167942157837846,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.3122222222222222,   !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

WaterUse:Equipment,
   Showers,                !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000037913537094,     !- Peak Flow rate {m^3/s}
   Showers,                !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   ShowerHeatGain,       !- Name
   living,               !- Zone Name
   Showers,              !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   119.07123764072726,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.4871972318339101,   !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

WaterUse:Equipment,
   Baths,                  !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000009659008063,     !- Peak Flow rate {m^3/s}
   Baths,                  !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   BathHeatGain,         !- Name
   living,               !- Zone Name
   Baths,                !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   18.672286263321606,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0,                    !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

OtherEquipment,
   DHWDistHeatGain,     !- Name
   living,              !- Zone Name
   DHWDist,             !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   99.07394896088375,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0,                   !- Fraction Radiant
   0;                   !- Fraction Lost

OtherEquipment,
   SupplySensibleLeakageToLiving,   !- Name
   living,                          !- Zone Name
   AlwaysOn,                        !- Schedule Name
   EquipmentLevel,                  !- Design Level Calculation Method
   0,                               !- Design Level {W}
   ,                                !- Power per Zone Floor Area {W/m}
   ,                                !- Power per Person {W/person}
   0,                               !- Fraction Latent
   0,                               !- Fraction Radiant
   0;                               !- Fraction Lost

OtherEquipment,
   SupplyLatentLeakageToLiving,   !- Name
   living,                        !- Zone Name
   AlwaysOn,                      !- Schedule Name
   EquipmentLevel,                !- Design Level Calculation Method
   0,                             !- Design Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   1,                             !- Fraction Latent
   0,                             !- Fraction Radiant
   0;                             !- Fraction Lost

OtherEquipment,
   SupplyDuctConductionToLiving,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   SupplyDuctConductionToAHZone,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   ReturnDuctConductionToPlenum,   !- Name
   RA Duct Zone,                   !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   ReturnDuctConductionToAHZone,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   SupplySensibleLeakageToAHZone,   !- Name
   living,                          !- Zone Name
   AlwaysOn,                        !- Schedule Name
   EquipmentLevel,                  !- Design Level Calculation Method
   0,                               !- Design Level {W}
   ,                                !- Power per Zone Floor Area {W/m}
   ,                                !- Power per Person {W/person}
   0,                               !- Fraction Latent
   0,                               !- Fraction Radiant
   0;                               !- Fraction Lost

OtherEquipment,
   SupplyLatentLeakageToAHZone,   !- Name
   living,                        !- Zone Name
   AlwaysOn,                      !- Schedule Name
   EquipmentLevel,                !- Design Level Calculation Method
   0,                             !- Design Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   1,                             !- Fraction Latent
   0,                             !- Fraction Radiant
   0;                             !- Fraction Lost

OtherEquipment,
   ReturnSensibleLeakageEquip,   !- Name
   RA Duct Zone,                 !- Zone Name
   AlwaysOn,                     !- Schedule Name
   EquipmentLevel,               !- Design Level Calculation Method
   0,                            !- Design Level {W}
   ,                             !- Power per Zone Floor Area {W/m2}
   ,                             !- Power per Person {W/Person}
   0,                            !- Fraction Latent
   0,                            !- Fraction Radiant
   0;                            !- Fraction Lost

OtherEquipment,
   ReturnLatentLeakageEquip,   !- Name
   RA Duct Zone,               !- Zone Name
   AlwaysOn,                   !- Schedule Name
   EquipmentLevel,             !- Design Level Calculation Method
   0,                          !- Design Level {W}
   ,                           !- Power per Zone Floor Area {W/m2}
   ,                           !- Power per Person {W/Person}
   1,                          !- Fraction Latent
   0,                          !- Fraction Radiant
   0;                          !- Fraction Lost

ZoneInfiltration:FlowCoefficient,
   Living Infiltration,   !- Name
   living,                !- Zone Name
   AlwaysOn,              !- Schedule Name
   1,                     !- Flow Coefficient {m/s-Pa^n)
   1,                     !- Stack Coefficient {Pa^n/K^n}
   1,                     !- Pressure Exponent
   1,                     !- Wind Coefficient {Pa^n-s^n/m^n}
   1;                     !- Shelter Factor  (From Walker and Wilson (1998) (eq. 16))

ZoneVentilation:DesignFlowRate,
   Natural Ventilation,   !- Name
   living,                !- Zone Name
   NatVent,               !- Shedule Name
   Flow/Zone,             !- Design Flow Rate Calculation Method
   0.001,                 !- Design Flow rate {m^3/s}
   ,                      !- Flow Rate per Zone Floor Area {m/s-m}
   ,                      !- Flow Rate per Person {m/s-person}
   ,                      !- Air Changes per Hour {1/hr}
   Natural,               !- Ventilation Type
   0,                     !- Fan Pressure Rise {Pa} (Fan Energy is accounted for in Fan:ZoneExhaust)
   1,                     !- Fan Total Efficiency
   1,                     !- Constant Term Coefficient
   0,                     !- Temperature Term Coefficient
   0,                     !- Velocity Term Coefficient
   0;                     !- Velocity Squared Term Coefficient

EnergyManagementSystem:Sensor,
   Tout,                                   !- Name
   living,                                 !- Output:Variable or Output:Meter Index Key Name
   Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Hout,                        !- Name
   ,                            !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Enthalpy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Pbar,                                   !- Name
   ,                                       !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Tin,                         !- Name
   living,                      !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Win,                            !- Name
   living,                         !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Wout,                              !- Name
   ,                                  !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Vwind,             !- Name
   ,                  !- Output:Variable or Output:Meter Index Key Name
   Site Wind Speed;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   WH_sch,           !- Name
   AlwaysOn,         !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Range_sch,        !- Name
   RangeHood,        !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Bath_sch,         !- Name
   BathExhaust,      !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Clothes_dryer_sch,     !- Name
   ClothesDryerExhaust,   !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;        !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   NVAvail,          !- Name
   NatVent,          !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   NVSP,             !- Name
   NatVentTemp,      !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Actuator,
   NatVentFlow,              !- Name
   Natural Ventilation,      !- Actuated Component Unique Name
   Zone Ventilation,         !- Actuated Component Type
   Air Exchange Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   InfilFlow,                !- Name
   Living Infiltration,      !- Actuated Component Unique Name
   Zone Infiltration,        !- Actuated Component Type
   Air Exchange Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   AirflowCalculator,              !- Name
   BeginTimestepBeforePredictor,   !- EnergyPlus Model Calling Point
   InfiltrationProgram,            !- Program Name 1
   NaturalVentilationProgram,      !- Program Name 2
   LocalWindSpeedProgram;          !- Program Name 3

EnergyManagementSystem:Program,
   InfiltrationProgram,                                                     !- Name
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set c = 0.0162217551464,
   Set Cs = 0.0517572707581,
   Set Cw = 0.127185805546,
   Set n = 0.67,
   Set sft = 0.423761354366,
   Set Qn = (((c*Cs*(DeltaT^n))^2)+(((c*Cw)*((sft*Vwind)^(2*n)))^2))^0.5,
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set QWH = WH_sch*0.0165181604,
   Set Qrange = Range_sch*0.047194744,
   Set Qdryer = Clothes_dryer_sch*0.047194744,
   Set Qbath = Bath_sch*0.047194744,
   Set Qu = QWH+Qrange+Qbath+Qdryer+DuctLeakOAMakeupFlowRate,               !- QductOA
   Set Qb = 0,
   Set faneff_wh = 0.47194744,                                              !- Fan Efficiency
   Set WholeHouseFanPowerOverride= (QWH*300)/faneff_wh,
   Set faneff_sp = 0.47194744,                                              !- Fan Efficiency
   Set RangeHoodFanPowerOverride = (Qrange*300)/faneff_sp,
   Set BathExhaustFanPowerOverride = (Qbath*300)/faneff_sp,
   Set Infilflow = ((Qu^2) + (Qn^2))^0.5,
   Set InfMechVent = Qb + Infilflow;

EnergyManagementSystem:OutputVariable,
   Zone Infil/MechVent Flow Rate,   !- Name
   InfMechVent,                     !- EMS Variable Name
   Averaged,                        !- Type of Data in Variable
   ZoneTimestep,                    !- Update Frequency
   InfiltrationProgram,             !- EMS Program or Subroutine Name
   m3/s;                            !- Units

EnergyManagementSystem:OutputVariable,
   Whole House Fan Vent Flow Rate,   !- Name
   QWH,                              !- EMS Variable Name
   Averaged,                         !- Type of Data in Variable
   ZoneTimestep,                     !- Update Frequency
   InfiltrationProgram,              !- EMS Program or Subroutine Name
   m3/s;                             !- Units

EnergyManagementSystem:OutputVariable,
   Range Hood Fan Vent Flow Rate,   !- Name
   Qrange,                          !- EMS Variable Name
   Averaged,                        !- Type of Data in Variable
   ZoneTimestep,                    !- Update Frequency
   InfiltrationProgram,             !- EMS Program or Subroutine Name
   m3/s;                            !- Units

EnergyManagementSystem:OutputVariable,
   Bath Exhaust Fan Vent Flow Rate,   !- Name
   Qbath,                             !- EMS Variable Name
   Averaged,                          !- Type of Data in Variable
   ZoneTimestep,                      !- Update Frequency
   InfiltrationProgram,               !- EMS Program or Subroutine Name
   m3/s;                              !- Units

EnergyManagementSystem:OutputVariable,
   Clothes Dryer Exhaust Fan Vent Flow Rate,   !- Name
   Qdryer,                                     !- EMS Variable Name
   Averaged,                                   !- Type of Data in Variable
   ZoneTimestep,                               !- Update Frequency
   InfiltrationProgram,                        !- EMS Program or Subroutine Name
   m3/s;                                       !- Units

EnergyManagementSystem:OutputVariable,
   Local Wind Speed,        !- Name
   VwindL,                  !- EMS Variable Name
   Averaged,                !- Type of Data in Variable
   ZoneTimestep,            !- Update Frequency
   LocalWindSpeedProgram,   !- EMS Program or Subroutine Name
   m/s;                     !- Units

EnergyManagementSystem:Program,
   LocalWindSpeedProgram,               !- Name
   Set VwindL = Vwind*0.470845949296;

EnergyManagementSystem:Program,
   NaturalVentilationProgram,                                               !- Name
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set Phiout = @RhFnTdbWPb Tout Wout Pbar,
   Set Hin = @HFnTdbRhPb Tin Phiin Pbar,
   Set NVArea = 3973.27761914,
   Set Cs =0.0000896302038946,
   Set Cw = 0.000199526317171,
   Set MaxNV = 0.629263253333,
   Set MaxHR = 0.0115,
   Set MaxRH = 0.7,
   Set SGNV = (NVAvail*NVArea)*((((Cs*DeltaT)+(Cw*(Vwind^2)))^0.5)/1000),
   If Wout < MaxHR && Phiout < MaxRH && Tin > NVSP,
       Set NVadj1 = (Tin - NVSP)/(Tin - Tout),
       Set NVadj2 = @Min NVadj1 1,
       Set NVadj3 = @Max NVadj2 0,
       Set NVadj = SGNV*NVadj3,
       Set NatVentFlow = @Min NVadj MaxNV,
   Else,
       Set NatVentFlow = 0,
   EndIf;

EnergyManagementSystem:GlobalVariable,
   DuctLeakOAMakeupFlowRate;

EnergyManagementSystem:OutputVariable,
   Zone Natural Ventilation Flow Rate,   !- Name
   NatVentFlow,                          !- EMS Variable Name
   Averaged,                             !- Type of Data in Variable
   ZoneTimestep,                         !- Update Frequency
   NaturalVentilationProgram,            !- EMS Program or Subroutine Name
   m3/s;                                 !- Units

ElectricEquipment,
   House Exhaust Fan Load,   !- Name
   living,                   !- Zone Name
   AlwaysOn,                 !- Schedule Name
   EquipmentLevel,           !- Design Level Calculation Method
   0,                        !- Design Level {W}
   ,                         !- Power per Zone Floor Area {W/m2}
   ,                         !- Power per Person {W/person}
   0,                        !- Fraction Latent
   0,                        !- Fraction Radiant
   1,                        !- Fraction Lost (remainder goes to space)
   VentFans;                 !- End-Use Subcategory

ElectricEquipment,
   Range Hood Fan Load,   !- Name
   living,                !- Zone Name
   AlwaysOn,              !- Schedule Name
   EquipmentLevel,        !- Design Level Calculation Method
   0,                     !- Design Level {W}
   ,                      !- Power per Zone Floor Area {W/m2}
   ,                      !- Power per Person {W/person}
   0,                     !- Fraction Latent
   0,                     !- Fraction Radiant
   1,                     !- Fraction Lost
   VentFans;              !- End-Use Subcategory

ElectricEquipment,
   Bath Exhaust Fan Load,   !- Name
   living,                  !- Zone Name
   AlwaysOn,                !- Schedule Name
   EquipmentLevel,          !- Design Level Calculation Method
   0,                       !- Design Level {W}
   ,                        !- Power per Zone Floor Area {W/m2}
   ,                        !- Power per Person {W/person}
   0,                       !- Fraction Latent
   0,                       !- Fraction Radiant
   1,                       !- Fraction Lost
   VentFans;                !- End-Use Subcategory

InternalMass,
   LivingPartition,   !- Name
   FinUninsFinWall,   !- Construction Name
   living,            !- Zone Name
   46.45152;          !- Surface Area of partition walls not yet defined {m} (Includes both sides of the wall)

Material,
   LivingFurnitureMaterial,   !- Name
   Rough,                     !- Roughness
   0.1524,                    !- Thickness {m}
   0.1154577,                 !- Conductivity {W/m-K}
   640.8,                     !- Density {kg/m}
   1214.23,                   !- Specific Heat {J/kg-K}
   0.9,                       !- Thermal Absorptance
   0.6,                       !- Solar Absorptance
   0.1;                       !- Visible Absorptance  (Rough estimate of mean value based on visible spectrum for white paint, from Introduction to Heat Transfer, 3rd Ed. by F.P.Incropera and D.P.DeWitt, Fig. 12.23)

Construction,
   LivingFurniture,           !- Name
   LivingFurnitureMaterial;   !- Outside Layer

InternalMass,
   LivingSpaceFurniture,   !- Name
   LivingFurniture,        !- Construction Name
   living,                 !- Zone Name
   18.580608;              !- Surface Area {m}

Zone,
   crawlspace,   !- Name
   0,            !- Direction of Relative North {deg}
   -3.81,        !- X Origin {m}
   -3.048,       !- Y Origin {m}
   -1.2192,      !- Z Origin {m}
   1,            !- Type
   1,            !- Multiplier
   1.2192,       !- Ceiling Height {m}
   56.633694,    !- Volume {m3}
   46.45152;     !- Floor Area {m2}

ZoneInfiltration:DesignFlowRate,
   CSInfiltration,    !- Name
   crawlspace,        !- Zone Name
   AlwaysOn,          !- Schedule Name
   AirChanges/Hour,   !- Design Flow Rate Calculation Method
   ,                  !- Design Flow rate {m^3/s}
   ,                  !- Flow per Zone Floor Area {m/s-m}
   ,                  !- Flow per Exterior Surface Area {m/s-m}
   2,                 !- Air Changes per Hour {1/hr}
   1,                 !- Constant Term Coefficient
   0,                 !- Temperature Term Coefficient
   0,                 !- Velocity Term Coefficient
   0;                 !- Velocity Squared Term Coefficient

Zone,
   unfinishedattic,      !- Name
   0,                    !- Direction of Relative North {deg}
   -3.81,                !- X Origin {m}
   -3.048,               !- Y Origin {m}
   2.4384,               !- Z Origin {m}
   ,                     !- Type
   ,                     !- Multiplier
   1.8288000000000002,   !- Ceiling Height {m}
   35.39605875,          !- Volume {m3}
   46.45152;             !- Floor Area {m2}

ZoneInfiltration:EffectiveLeakageArea,
   UAtcInfiltration,     !- Name
   unfinishedattic,      !- Zone Name
   AlwaysOn,             !- Schedule Name
   1546.835616,          !- Effective Air Leakage Area {cm}
   0.0001270928281787,   !- Stack Coefficient {(L/s)/(cm^4-K)}
   0.0001047480346669;   !- Wind Coefficient {(L/s)/(cm^4-(m/s))}

Exterior:Lights,
   Exterior Lighting,   !- Name
   ExteriorLighting,    !- Schedule Name
   34.70389613204864,   !- Design Level {W}
   ScheduleNameOnly;    !- Control Option

GlobalGeometryRules,
   LowerLeftCorner,    !- Starting Vertex Position
   CounterClockWise,   !- Vertex Entry Direction
   Relative;           !- Coordinate System

BuildingSurface:Detailed,
   Wall1,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall2,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall3,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall4,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall5,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall5-Window1,          !- Name
   Window,                 !- Surface Type
   left-Glass,             !- Construction Name
   Wall5,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   0.0000000000000003,     !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall5-Window2,          !- Name
   Window,                 !- Surface Type
   left-Glass,             !- Construction Name
   Wall5,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   0.0000000000000004,     !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000005,     !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000005,     !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall6,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall6-Door1,          !- Name
   Door,                 !- Surface Type
   livingDoors,          !- Construction Name
   Wall6,                !- Building Surface Name
   ,                     !- Outside Boundary Condition Object
   0.5,                  !- View Factor to Ground
   ,                     !- Shading Control Name
   ,                     !- Frame and Divider Name
   1,                    !- Multiplier
   4,                    !- Number of Vertices
   0.3048,               !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   1.2192,               !- Vertex coordinate {m}
   0.0000000000000001,   !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   1.2192,               !- Vertex coordinate {m}
   0.0000000000000001,   !- Vertex coordinate {m}
   2.033016,             !- Vertex coordinate {m}
   0.3048,               !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   2.033016;             !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall6-Window1,          !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall6,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   3.67393532928,          !- Vertex coordinate {m}
   0.0000000000000002,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.54151987808,          !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.54151987808,          !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   3.67393532928,          !- Vertex coordinate {m}
   0.0000000000000002,     !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall6-Window2,          !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall6,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   4.60248,                !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4700645488,           !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4700645488,           !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   4.60248,                !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall7,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall7-Window1,          !- Name
   Window,                 !- Surface Type
   right-Glass,            !- Construction Name
   Wall7,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   7.62,                   !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall7-Window2,          !- Name
   Window,                 !- Surface Type
   right-Glass,            !- Construction Name
   Wall7,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   7.62,                   !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall8,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window1,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   5.3488748496000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.4812903008000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.4812903008000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   5.3488748496000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window2,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   6.277419303912,         !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4098347551120005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4098347551120005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   6.277419303912,         !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window3,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   2.2101650894400002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   1.3425805406399995,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   1.3425805406399995,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   2.2101650894400002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window4,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   3.13870957728,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   2.27112502848,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   2.27112502848,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   3.13870957728,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall9,                !- Name
   Wall,                 !- Surface Type
   ExtUninsUnfinWall,    !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   3,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   -0.6096,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.7056000000000004,   !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall10,               !- Name
   Wall,                 !- Surface Type
   ExtUninsUnfinWall,    !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   3,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.7056000000000004,   !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   -0.6096,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall11,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall12,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall13,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall14,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor1,                  !- Name
   Floor,                   !- Surface Type
   GrndUninsUnfinCSFloor,   !- Construction Name
   crawlspace,              !- Zone Name
   ground,                  !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   4,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   0,                       !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   0,                       !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   0,                       !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   0;                       !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor2,               !- Name
   Floor,                !- Surface Type
   UnfinCSInsFinFloor,   !- Construction Name
   living,               !- Zone Name
   Surface,              !- Outside Boundary Condition
   IntFloor2,            !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0;                    !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor2,               !- Name
   Ceiling,                 !- Surface Type
   RevUnfinCSInsFinFloor,   !- Construction Name
   crawlspace,              !- Zone Name
   Surface,                 !- Outside Boundary Condition
   Floor2,                  !- Outsdie Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   4,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                    !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   1.2192,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   1.2192,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   1.2192,                  !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   1.2192;                  !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor3,               !- Name
   Floor,                !- Surface Type
   FinInsUnfinUAFloor,   !- Construction Name
   unfinishedattic,      !- Zone Name
   Surface,              !- Outside Boundary Condition
   IntFloor3,            !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0;                    !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor3,               !- Name
   Ceiling,                 !- Surface Type
   RevFinInsUnfinUAFloor,   !- Construction Name
   living,                  !- Zone Name
   Surface,                 !- Outside Boundary Condition
   Floor3,                  !- Outsdie Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   4,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                    !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   2.4384;                  !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Roof1,                !- Name
   Roof,                 !- Surface Type
   UnfinInsExtRoof,      !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Roof2,                !- Name
   Roof,                 !- Surface Type
   UnfinInsExtRoof,      !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave1,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   -3.81,                 !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   3.81,                  !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   3.81,                  !- Vertex X-coordinate {m}
   -3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003,    !- Vertex Z-coordinate {m}
   -3.81,                 !- Vertex X-coordinate {m}
   -3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003;    !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave2,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   3.81,                 !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -3.81,                !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -3.81,                !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003,   !- Vertex Z-coordinate {m}
   3.81,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003;   !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave3,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   4.4196,               !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   3.81,                 !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   3.81,                 !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672,               !- Vertex Z-coordinate {m}
   4.4196,               !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672;               !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave4,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   3.81,                  !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   4.4196,                !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   4.4196,                !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672,                !- Vertex Z-coordinate {m}
   3.81,                  !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672;                !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave5,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   -4.4196,               !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   -3.81,                 !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   -3.81,                 !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672,                !- Vertex Z-coordinate {m}
   -4.4196,               !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672;                !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave6,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   -3.81,                !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -4.4196,              !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -4.4196,              !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672,               !- Vertex Z-coordinate {m}
   -3.81,                !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672;               !- Vertex Z-coordinate {m}

Zone,
   Dummy,   !- Name
   0,       !- Direction of Relative North {deg}
   0,       !- X Origin {m}
   0,       !- Y Origin {m}
   0,       !- Z Origin {m}
   ,        !- Type
   ,        !- Multiplier
   0,       !- Ceiling Height {m}
   0,       !- Volume {m3}
   0;       !- Floor Area {m2}

Roof,
   Horizontal,       !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   0,                !- Azimuth Angle {deg}
   0,                !- Tilt Angle {deg}
   0,                !- Starting X Coordinate {m}
   30.48,            !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.1,              !- Length {m}
   0.1;              !- Width {m}

Wall:Exterior,
   WallEast,         !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   0,                !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   30,               !- Starting X Coordinate {m}
   30,               !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallWest,         !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   180,              !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   29.5,             !- Starting X Coordinate {m}
   29.5,             !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallSouth,        !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   90,               !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   30,               !- Starting X Coordinate {m}
   29.5,             !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallNorth,        !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   270,              !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   29.5,             !- Starting X Coordinate {m}
   30,               !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Zone,
   RA Duct Zone,   !- Name
   0,              !- Direction of Relative North {deg}
   0,              !- X Origin {m}
   0,              !- Y Origin {m}
   0,              !- Z Origin {m}
   ,               !- Type
   ,               !- Multiplier
   0,              !- Ceiling Height {m}
   0,              !- Volume {m3}
   0;              !- Floor Area {m2}

Wall:Adiabatic,
   RADuctWall_N,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   90,               !- Tilt
   0,                !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_E,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   90,               !- Azimuth
   90,               !- Tilt
   0,                !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_S,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   180,              !- Azimuth
   90,               !- Tilt
   -1,               !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_W,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   270,              !- Azimuth
   90,               !- Tilt
   -1,               !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Ceiling:Adiabatic,
   RADuctCeiling,    !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   0,                !- Tilt
   0,                !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   1,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Floor:Adiabatic,
   RADuctFloor,      !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   180,              !- Tilt
   0,                !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_N,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_S,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_E,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_W,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

AirLoopHVAC,
   Central Air System,       !- Name
   ,                         !- Controller List Name
   ,                         !- Availability Manager List Name
   0.0849380838414508,       !- Design Supply Air Flow rate {m^3/s}
   Air Supply Branches,      !- Branch List Name
   ,                         !- Connector List Name
   Air Supply Inlet Node,    !- Supply Side Inlet Node Name
   Air Demand Outlet Node,   !- Demand Side Outlet Node Name
   Air Demand Inlet Node,    !- Demand Side Inlet Node Names
   Air Supply Outlet Node;   !- Supply Side Outlet Node Names

BranchList,
   Air Supply Branches,   !- Name
   Supply Air Branch;     !- Branch 1 Name

Branch,
   Supply Air Branch,             !- Name
   0.0849380838414508,            !- Maximum Flow rate {m^3/s}
   ,                              !- Pressure Drop Curve Name
   AirLoopHVAC:UnitaryHeatOnly,   !- Component 1 Type
   Forced Air System,             !- Component 1 Name
   Air Supply Inlet Node,         !- Component 1 Inlet Node Name
   Air Supply Outlet Node;        !- Component 1 Outlet Node Name

AirLoopHVAC:UnitaryHeatOnly,
   Forced Air System,        !- Name
   AlwaysOn,                 !- Availability Schedule Name
   Air Supply Inlet Node,    !- Unitary System Air Inlet Node Name
   Air Supply Outlet Node,   !- Unitary System Air Outlet Node Name
   SupplyFanOperation,       !- Supply Air Fan Operating Mode Schedule Name
   48.888888888888886,       !- Maximum Supply Air Temperature {C}
   0.0849380838414508,       !- Supply Air Flow rate {m^3/s}
   living,                   !- Controlling Zone or Thermostat Location
   Fan:OnOff,                !- Supply Fan Object Type
   Supply Fan,               !- Supply Fan Name
   BlowThrough,              !- Fan Placement
   Coil:Heating:Electric,    !- Heating Coil Object Type
   Furnace Heating Coil;     !- Heating Coil Name

Coil:Heating:Electric,
   Furnace Heating Coil,      !- Name
   HeatingSeasonSchedule,     !- Availability Schedule Name
   1,                         !- Efficiency
   2813.008237982178,         !- Nominal Capacity {W}
   Heating Coil Inlet Node,   !- Air Inlet Node Name
   Air Supply Outlet Node;    !- Air Outlet Node Name

Fan:OnOff,
   Supply Fan,                !- Name
   SupplyFanAvailability,     !- Availability Schedule Name
   0.117562107304,            !- Fan Efficiency
   124.55,                    !- Pressure Rise {Pa}
   0.0849428033158508,        !- Maximum Flow Rate {m^3/s}
   1,                         !- Motor Efficiency
   1,                         !- Motor In Airstream Fraction
   Air Supply Inlet Node,     !- Air Inlet Node Name
   Heating Coil Inlet Node,   !- Air Outlet Node Name
   ,                          !- Fan Power Ratio Function of Speed Ratio Curve Name
   ,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
   HVACFan;                   !- End-Use Subcategory

WaterUse:Storage,
   Condensate Tank 1,           !- Name
   CC2 Condensate Drain Tank,   !- Water Quality Subcategory
   2,                           !- Maximum Capacity {m3}
   0,                           !- Initial Volume {m3}
   ,                            !- Design In Flow Rate {m3/s}
   ,                            !- Design Out Flow Rate {m3/s}
   ,                            !- Overflow Destination
   None,                        !- Type of Supply Controlled by Float Valve
   ,                            !- Float Valve On Capacity {m3}
   ,                            !- Float Valve Off Capacity {m3}
   ,                            !- Backup Mains Capacity {m3}
   ,                            !- Other Tank Name
   ScheduledTemperature,        !- Water Thermal Mode
   DWWaterTempSchedule,         !- Water Temperature Schedule Name
   Zone,                        !- Ambient Temperature Indicator
   ,                            !- Ambient Temperature Schedule Name
   dummy;                       !- Zone Name

Curve:Cubic,
   FanEffCurve,   !- Name
   0,             !- Coefficient1 Constant
   1,             !- Coefficient2 x
   0,             !- Coefficient3 x
   0,             !- Coefficient4 x
   0,             !- Minimum Value of x
   1,             !- Maximum Value of x
   0,             !- Minimum Value of y
   1;             !- Maximum Value of y

Curve:Exponent,
   FanPowerCurve,   !- Name
   0,               !- Coefficient1 Constant
   1,               !- Coefficient2 x
   3,               !- Coefficient3 Exponent of x
   -100,            !- Minimum Value of x
   100;             !- Maximum Value of x

Curve:Cubic,
   ConstantCubic,   !- Name
   1,               !- Coefficient1 Constant
   0,               !- Coefficient2 x
   0,               !- Coefficient3 x
   0,               !- Coefficient4 x
   -100,            !- Minimum Value of x
   100;             !- Maximum Value of x

Curve:Biquadratic,
   ConstantBiquadratic,   !- Name
   1,                     !- Coefficient1 Constant
   0,                     !- Coefficient2 x
   0,                     !- Coefficient3 x
   0,                     !- Coefficient4 y
   0,                     !- Coefficient5 y
   0,                     !- Coefficient6 xy
   -100,                  !- Minimum Value of x
   100,                   !- Maximum Value of x
   -100,                  !- Minimum Value of y
   100;                   !- Maximum Value of y

AirLoopHVAC:SupplyPath,
   Supply Air Path,            !- Name
   Air Demand Inlet Node,      !- Supply Air Path Inlet Node Name
   AirLoopHVAC:ZoneSplitter,   !- Component 1 Object Type
   Zone Splitter;              !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
   Zone Splitter,           !- Name
   Air Demand Inlet Node,   !- Inlet Node Name
   Living Supply Node;      !- Outlet 1 Node Name

AirTerminal:SingleDuct:Uncontrolled,
   Living Zone Direct Air,   !- Name
   AlwaysOn,                 !- Availability Schedule Name
   Living Supply Node,       !- Zone Supply Air Node Name
   0.0849380838414508;       !- Maximum Flow Rate {m^3/s}

AirLoopHVAC:ReturnPath,
   Return Air Path,            !- Name
   Air Demand Outlet Node,     !- Return Air Path Outlet Node Name
   AirLoopHVAC:ReturnPlenum,   !- Component 1 Object Type
   Return Plenum;              !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
   Return Plenum,            !- Name
   RA Duct Zone,             !- Zone Name
   RA Plenum Air Node,       !- Zone Node Name
   Air Demand Outlet Node,   !- Outlet Node Name
   ,                         !- Induced Air Outlet Node or NodeList Name
   Living Return Node;       !- Inlet 1 Node Name

NodeList,
   Living Supply Nodes,   !- Name
   Living Supply Node;    !- Node Name

ZoneHVAC:EquipmentConnections,
   living,                  !- Zone Name
   Living Zone Equipment,   !- Zone Conditioning Equipment List Name
   Living Supply Nodes,     !- Zone Air Inlet Node or NodeList Name
   ,
   Living Zone Air Node,    !- Zone Air Node Name
   Living Return Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Living Zone Equipment,                 !- Name
   AirTerminal:SingleDuct:Uncontrolled,   !- Zone Equipment Object Type
   Living Zone Direct Air,                !- Zone Equipment Name
   1,                                     !- Zone Equipment Cooling Priority
   1;                                     !- Zone Equipment Heating Priority

Sizing:Plant,
   DHW Loop,             !- Plant or Condenser Loop Name
   Heating,              !- Loop Type
   51.666666666666664,   !- Design Loop Exit Temperature {C}
   5.555555555555555;    !- Loop Design Temperature Difference {deltaC}

PlantLoop,
   DHW Loop,                 !- Name
   Water,                    !- Fluid Type
   ,                         !- User Defined Fluid Type
   DHW Loop Operation,       !- Plant Equipment Operation Scheme Name
   DHW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   100,                      !- Maximum Loop Temperature {C}
   0,                        !- Minimum Loop Temperature {C}
   0.01,                     !- Maximum Loop Flow Rate {m/s}  (This size represents the physical limitations to flow due to losses in the piping system. For BEopt we assume that the pipes are always adequately sized)
   0,                        !- Minimum Loop Flow Rate {m^3/s}
   0.003,                    !- Plant Loop Volume {m^3}
   Mains Inlet Node,         !- Plant Side Inlet Node Name
   DHW Supply Outlet Node,   !- Plant Side Outlet Node Name
   DHW Supply Branches,      !- Plant Side Branch List Name
   DHW Supply Connectors,    !- Plant Side Connector List Name
   DHW Demand Inlet Node,    !- Demand Side Inlet Node Name
   Mains Makeup Node,        !- Demand Side Outlet Node Name    (This Node is somewhat fictional. Since the loop is closed, drain water is immediately made up by mains water.)
   DHW Demand Branches,      !- Demand Side Branch List Name
   DHW Demand Connectors,    !- Demand Side Connector List Name
   Optimal;                  !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
   DHW Loop Operation,                    !- Name
   PlantEquipmentOperation:HeatingLoad,   !- Control Scheme 1 Object Type
   DHW Control Scheme,                    !- Control Scheme 1 Name
   AlwaysOn;                              !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
   DHW Control Scheme,    !- Name
   0,                     !- Load Range 1 Lower Limit {W}
   1000000000000000,      !- Load Range 1 Upper Limit {W}
   DHW Plant Equipment;   !- Priority Control 1 Equip List Name

BranchList,
   DHW Supply Branches,        !- Name
   Mains Inlet Branch,         !- Branch 1 Name
   Water Heater Branch,        !- Branch 2 Name
   DHW Supply Outlet Branch;   !- Branch 4 Name

ConnectorList,
   DHW Supply Connectors,   !- Name
   Connector:Splitter,      !- Connector 1 Type
   DHW Supply Splitter,     !- Connector 1 Name
   Connector:Mixer,         !- Connector 2 Type
   DHW Supply Mixer;        !- Connector 2 Name

Branch,
   Mains Inlet Branch,           !- Name
   autosize,                     !- Maximum Flow Rate {m^3/s}
   ,                             !- Pressure Drop Curve Name
   Pump:VariableSpeed,           !- Component 1 Type
   Mains Pressure,               !- Component 1 Name
   Mains Inlet Node,             !- Component 1 Inlet Node Name
   Mains Pressure Outlet Node;   !- Component 1 Outlet Node Name

Pump:VariableSpeed,
   Mains Pressure,               !- Name
   Mains Inlet Node,             !- Inlet Node Name
   Mains Pressure Outlet Node,   !- Outlet Node Name
   0.01,                         !- Rated Flow Rate {m^3/s}
   1,                            !- Rated Pump Head {Pa}
   0,                            !- Rated Power Consumption {W}
   1,                            !- Motor Efficiency
   0,                            !- Fraction of Motor Inefficiencies to Fluid Stream
   0,                            !- Coefficient 1 of the Part Load Performance Curve
   1,                            !- Coefficient 2 of the Part Load Performance Curve
   0,                            !- Coefficient 3 of the Part Load Performance Curve
   0,                            !- Coefficient 4 of the Part Load Performance Curve
   0,                            !- Minimum Flow Rate {m^3/s}
   Intermittent;                 !- Pump Control Type

Connector:Splitter,
   DHW Supply Splitter,   !- Name
   Mains Inlet Branch,    !- Inlet Branch Name
   Water Heater Branch;   !- Outlet Branch 1 Name

PlantEquipmentList,
   DHW Plant Equipment,   !- Name
   WaterHeater:Mixed,     !- Equipment Object Type
   Water Heater;          !- Equipment Name

Branch,
   Water Heater Branch,            !- Name
   autosize,                       !- Maximum Flow Rate {m^3/s}
   ,                               !- Pressure Drop Curve Name
   WaterHeater:Mixed,              !- Component Type
   Water Heater,                   !- Component Name
   Water Heater Use Inlet Node,    !- Component Inlet Node Name
   Water Heater Use Outlet Node;   !- Component Outlet Node Name

WaterHeater:Mixed,
   Water Heater,                   !- Name
   0.1438456484,                   !- Tank Volume {m}
   WaterHeaterSP1Schedule,         !- Setpoint Temperature Schedule Name
   2,                              !- Deadband Temperature Difference {deltaC} (When deadband is not zero, the tank manages to maintain setpoint without using energy)
   99,                             !- Maximum Temperature Limit {C}
   Modulate,                       !- Heater Control Type
   11724.000000000002,             !- Heater Maximum Capacity {W}
   0,                              !- Heater Minimum Capacity {W}
   0,                              !- Heater Ignition Minimum Flow Rate {m^3/s}
   0,                              !- Heater Ignition Delay {s}
   NaturalGas,                     !- Heater Fuel Type
   0.773298241318794,              !- Heater Thermal Efficiency
   ,                               !- Part Load Factor Curve Name
   ,                               !- Off Cycle Parasitic Fuel Consumption Rate {W}
   ,                               !- Off Cycle Parasitic Fuel Type
   ,                               !- Off Cycle Parasitic Heat Fraction to Tank
   ,                               !- On Cycle Parasitic Fuel Consumption Rate {W}
   ,                               !- On Cycle Parasitic Fuel Type
   ,                               !- On Cycle Parasitic Heat Fraction to Tank
   Zone,                           !- Ambient Temperature Indicator
   ,                               !- Ambient Temperature Schedule Name
   living,                         !- Ambient Temperature Zone Name
   ,                               !- Ambient Temperature Outside Air Node Name
   4.1569317307637395,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   1,                              !- Off Cycle Loss Fraction to Zone
   4.1569317307637395,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   1,                              !- On Cycle Loss Fraction to Zone
   ,                               !- Peak Use Flow Rate {m^3/s}
   ,                               !- Use Flow Rate Fraction Schedule Name
   ,                               !- Cold Water Supply Temperature Schedule Name
   Water Heater Use Inlet Node,    !- Use Side Inlet Node Name
   Water Heater Use Outlet Node,   !- Use Side Outlet Node Name
   1,                              !- Use Side Effectiveness
   ,                               !- Source Side Inlet Node Name
   ,                               !- Source Side Outlet Node Name
   1,                              !- Source Side Effectiveness
   autosize,                       !- Use Side Design Flow Rate {m^3/s}
   ,                               !- Source Side Design Flow Rate {m^3/s}
   1.5;                            !- Indirect Water Heating Recovery Time {hr}

SetpointManager:Scheduled,
   DHW Loop Setpoint Manager,   !- Name
   Temperature,                 !- Control Variable
   DHWSupplySetpoint,           !- Schedule Name
   DHW Supply Outlet Node;      !- Setpoint Node or NodeList Name

Connector:Mixer,
   DHW Supply Mixer,           !- Name
   DHW Supply Outlet Branch,   !- Outlet Branch Name
   Water Heater Branch;        !- Inlet Branch 1 Name

Branch,
   DHW Supply Outlet Branch,            !- Branch Name
   autosize,                            !- Maximum Flow Rate {m^3/s}
   ,                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                      !- Component 1 Type
   DHW Supply Outlet Pipe,              !- Component 1 Name
   DHW Supply Outlet Pipe Inlet Node,   !- Component 1 Inlet Node Name
   DHW Supply Outlet Node;              !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   DHW Supply Outlet Pipe,              !- Name
   DHW Supply Outlet Pipe Inlet Node,   !- Inlet Node Name
   DHW Supply Outlet Node;              !- Outlet Node Name

BranchList,
   DHW Demand Branches,       !- Branch List Name
   DHW Demand Inlet Branch,   !- Branch 1 Name
   Water Demand Branch,       !- Branch 2 Name
   Mains Makeup Branch;       !- Branch 4 Name

ConnectorList,
   DHW Demand Connectors,   !- Name
   Connector:Splitter,      !- Type of Connector 1
   DHW Demand Splitter,     !- Name of Connector 1
   Connector:Mixer,         !- Type of Connector 2
   DHW Demand Mixer;        !- Name of Connector 2

Branch,
   DHW Demand Inlet Branch,             !- Branch Name
   autosize,                            !- Maximum Flow Rate {m^3/s}
   ,                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                      !- Component 1 Type
   DHW Demand Inlet Pipe,               !- Component 1 Name
   DHW Demand Inlet Node,               !- Component 1 Inlet Node Name
   DHW Demand Inlet Pipe Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   DHW Demand Inlet Pipe,               !- Name
   DHW Demand Inlet Node,               !- Inlet Node Name
   DHW Demand Inlet Pipe Outlet Node;   !- Outlet Node Name

Connector:Splitter,
   DHW Demand Splitter,       !- Name
   DHW Demand Inlet Branch,   !- Inlet Branch Name
   Water Demand Branch;       !- Outlet Branch 1 Name

Branch,
   Water Demand Branch,        !- Branch Name
   autosize,                   !- Maximum Flow Rate {m^3/s}
   ,                           !- Pressure Drop Curve Name
   WaterUse:Connections,       !- Component 1 Type
   Domestic Hot Water,         !- Component 1 Name
   Water Demand Inlet Node,    !- Component 1 Inlet Node Name
   Water Demand Outlet Node;   !- Component 1 Outlet Node Name

WaterUse:Connections,
   Domestic Hot Water,         !- Name
   Water Demand Inlet Node,    !- Inlet Node Name
   Water Demand Outlet Node,   !- Outlet Node Name
   ,                           !- Supply Water Storage Tank Name
   ,                           !- Reclamation Water Storage Tank Name
   ,                           !- Hot Water Supply Temperature Schedule Name
   ,                           !- Cold Water Supply Temperature Schedule Name
   None,                       !- Drain Water Heat Exchanger Type
   ,                           !- Drain Water Heat Exchanger Destination
   ,                           !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   Sinks,                      !- Water Use Equipment 1 Name
   Showers,                    !- Water Use Equipment 2 Name
   Clothes Washer,             !- Water Use Equipment 3 Name
   Dishwasher,                 !- Water Use Equipment 4 Name
   Baths;                      !- Water Use Equipment 5 Name

Connector:Mixer,
   DHW Demand Mixer,      !- Name
   Mains Makeup Branch,   !- Outlet Branch Name
   Water Demand Branch;   !- Inlet Branch 1 Name

Branch,
   Mains Makeup Branch,            !- Branch Name
   autosize,                       !- Maximum Flow Rate {m^3/s}
   ,                               !- Pressure Drop Curve Name
   Pipe:Adiabatic,                 !- Component 1 Type
   Mains Makeup Pipe,              !- Component 1 Name
   Mains Makeup Pipe Inlet Node,   !- Component 1 Inlet Node Name
   Mains Makeup Node;              !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   Mains Makeup Pipe,              !- Name
   Mains Makeup Pipe Inlet Node,   !- Inlet Node Name
   Mains Makeup Node;              !- Outlet Node Name

OutputControl:Table:Style,
   CommaAndHTML,   !- Column Separator
   None;           !- Unit Conversion

Output:Table:SummaryReports,
   AllSummaryAndMonthly;

Output:VariableDictionary,
   IDF;   !- Type of Report

Output:Constructions,
   Construction;   !- Type of Report

Output:EnergyManagementSystem,
   NotByUniqueKeyNames,   !- Actuator Availability Dictionary Reporting
   NotByUniqueKeyNames,   !- Internal Variable Availability Dictionary Reporting
   ErrorsOnly;            !- EMS Runtime Language Debug Output Level (Verbose or ErrorsOnly)

EnergyManagementSystem:OutputVariable,
   ZeroMeter,          !- Name
   ZeroMeter,          !- EMS Variable Name
   Summed,             !- Type of Data in Variable
   SystemTimestep,     !- Update Frequency
   ZeroMeterProgram,   !- EMS Program or Subroutine Name
   J;                  !- Units

EnergyManagementSystem:Program,
   ZeroMeterProgram,    !- Name
   Set ZeroMeter = 0;

EnergyManagementSystem:ProgramCallingManager,
   HVACOutputReporting,                      !- Name
   EndOfSystemTimestepBeforeHVACReporting,   !- EnergyPlus Model Calling Point
   HeatingFuelConversionProgram,             !- Program Name 1
   HeatingElectricityProgram,                !- Program Name 2
   WaterHeatingFuelConversionProgram,        !- Program Name 3
   ZeroMeterProgram;                         !- Program Name 4

Meter:Custom,
   Cooling:Electricity_,   !- Meter
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   Cooling:Electricity;

Output:Table:Monthly,
   Cooling Energy,                                        !- Name
   3,                                                     !- Digits After Decimal
   Cooling:Electricity_,                                  !- Variable or Meter 1 Name
   SumOrAverage,                                          !- Aggregation Type for Variable or Meter 1
   CustomCrankcaseHeater:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                                          !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
   Cooling Loads,                             !- Name
   3,                                         !- Digits After Decimal
   Zone Air System Sensible Cooling Energy,   !- Variable or Meter 4 Name
   SumOrAverage;                              !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
   Heating Loads,                             !- Name
   3,                                         !- Digits After Decimal
   Zone Air System Sensible Heating Energy,   !- Variable or Meter 4 Name
   SumOrAverage;                              !- Aggregation Type for Variable or Meter 4

EnergyManagementSystem:OutputVariable,
   Heating Electricity,         !- Name
   E_Heat,                      !- EMS Variable Name
   Summed,                      !- Type of Data in Variable
   SystemTimestep,              !- Update Frequency
   HeatingElectricityProgram,   !- EMS Program or Subroutine Name
   J;                           !- Units

EnergyManagementSystem:OutputVariable,
   Heating FuelOil,                !- Name
   Q_FuelOil,                      !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                             !- Units

EnergyManagementSystem:OutputVariable,
   Heating Propane,                !- Name
   Q_Propane,                      !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                             !- Units

EnergyManagementSystem:OutputVariable,
   Heating Gas,                    !- Name
   Q_Gas,                          !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   J;                              !- Units

EnergyManagementSystem:Program,
   HeatingFuelConversionProgram,   !- Name
   Set Q_FuelOil = 0,
   Set Q_Propane = 0,
   Set Q_Gas = 0;

EnergyManagementSystem:Program,
   HeatingElectricityProgram,   !- Name
   Set E_Heat = 0;

Meter:Custom,
   Heating:Propane_,   !- Name
   PropaneGas,         !- Fuel Type
   ,                   !- Key Name 1
   Heating Propane;    !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:FuelOil,   !- Name
   FuelOil#1,         !- Fuel Type
   ,                  !- Key Name 1
   Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:Gas_,   !- Name
   NaturalGas,     !- Fuel Type
   ,               !- Key Name 1
   Heating Gas;    !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:Electricity_,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   Heating:Electricity;    !- Meter Name 1

Output:Table:Monthly,
   Heating Energy,         !- Name
   3,                      !- Digits After Decimal
   Heating:Gas_,           !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:FuelOil,        !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:Propane_,       !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:Electricity_,   !- Variable or Meter 4 Name
   SumOrAverage;           !- Aggregation Type for Variable or Meter 4

Meter:Custom,
   GSHPPump:Electricity,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   ZeroMeter;              !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Cool Fan/Pump Energy,           !- Name
   3,                              !- Digits After Decimal
   CoolingCoils:EnergyTransfer,    !- Variable or Meter 1 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 1
   HVACFan:Fans:Electricity,       !- Variable or Meter 2 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 2
   CoolingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   GSHPPump:Electricity,           !- Variable or Meter 4 Name
   SumOrAverageDuringHoursShown;   !- Aggregation Type for Variable or Meter 4

Meter:Custom,
   HydronicPump:Electricity,   !- Name
   Electricity,                !- Fuel Type
   ,                           !- Key Name 1
   ZeroMeter;                  !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Heating Fan/Pump Energy,        !- Name
   3,                              !- Digits After Decimal
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 1 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 1
   HVACFan:Fans:Electricity,       !- Variable or Meter 2 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 2
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   GSHPPump:Electricity,           !- Variable or Meter 4 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 4
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   HydronicPump:Electricity,       !- Variable or Meter 5 Name
   SumOrAverage;                   !- Aggregation Type for Variable or Meter 5

EnergyManagementSystem:Sensor,
   Q_WH,                      !- Name
   Water Heater,              !- Output:Variable or Output:Meter Index Key Name
   Water Heater Gas Energy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Water Heating FuelOil,               !- Name
   Q_WH_FuelOil,                        !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Water Heating Propane,               !- Name
   Q_WH_Propane,                        !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Water Heating Gas,                   !- Name
   Q_WH_Gas,                            !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   J;                                   !- Units

EnergyManagementSystem:Sensor,
   Q_H_FuelOil,       !- Name
   EMS,               !- Output:Variable or Output:Meter Index Key Name
   Heating FuelOil;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Q_H_Propane,       !- Name
   EMS,               !- Output:Variable or Output:Meter Index Key Name
   Heating Propane;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Facility oil,                        !- Name
   Q_Facility_oil,                      !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Facility propane,                    !- Name
   Q_Facility_propane,                  !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:Program,
   WaterHeatingFuelConversionProgram,                     !- Name
   Set Q_WH_FuelOil = 0,
   Set Q_WH_Propane = 0,
   Set Q_WH_Gas = Q_WH,
   Set Q_Facility_oil = Q_WH_FuelOil + Q_H_FuelOil,
   Set Q_Facility_propane = Q_WH_Propane + Q_H_Propane;

Meter:Custom,
   WaterHeating:Propane_,   !- Name
   PropaneGas,              !- Fuel Type
   ,                        !- Key Name 1
   Water Heating Propane;   !- Output Variable or Meter Name 1

Meter:Custom,
   WaterHeating:FuelOil,    !- Name
   FuelOil#1,               !- Fuel Type
   ,                        !- Key Name 1
   Water Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
   WaterHeating:Gas_,   !- Name
   NaturalGas,          !- Fuel Type
   ,                    !- Key Name 1
   Water Heating Gas;   !- Output Variable or Meter Name 1

Meter:Custom,
   oil:Facility_Custom,   !- Name
   FuelOil#1,             !- Fuel Type
   ,                      !- Key Name 1
   Facility oil;          !- Output Variable or Meter Name 1

Meter:Custom,
   propane:Facility_Custom,   !- Name
   PropaneGas,                !- Fuel Type
   ,                          !- Key Name 1
   Facility propane;          !- Output Variable or Meter Name 1

Meter:Custom,
   Gas:Facility_Custom,   !- Name
   gas,                   !- Fuel Type
   ,                      !- Key Name 1
   Gas:Building,          !- Output Variable or Meter Name 1
   ,                      !- Key Name 2
   WaterSystems:Gas;      !- Output Variable or Meter Name 2

Meter:Custom,
   HPWHFan:Electricity,   !- Name
   Electricity,           !- Fuel Type
   ,                      !- Key Name 1
   ZeroMeter;             !- Output Variable or Meter Name 1

Meter:Custom,
   SDHWPump:Electricity,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   ZeroMeter;              !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Hot Water Energy,           !- Name
   3,                          !- Digits After Decimal
   WaterHeating:Gas_,          !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterHeating:FuelOil,       !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterHeating:Propane_,      !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterSystems:Electricity,   !- Variable or Meter 4 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 4
   SDHWPump:Electricity,       !- Variable or Meter 5 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 5
   HPWHFan:Electricity,        !- Variable or Meter 6 Name
   SumOrAverage;               !- Aggregation Type for Variable or Meter 6

Meter:Custom,
   GeneralLights:Electricity,    !- Name
   Electricity,                  !- Fuel Type
   ,                             !- Key Name 1
   InteriorLights:Electricity,   !- Output Variable or Meter Name 1
   ,                             !- Key Name 2
   ExteriorLights:Electricity;   !- Report Variable or Meter Name 2

Output:Table:Monthly,
   Lighting Energy,             !- Name
   3,                           !- Digits After Decimal
   GeneralLights:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
   Large Appliance Energy,               !- Name
   3,                                    !- Digits After Decimal
   Appl:InteriorEquipment:Gas,           !- Variable or Meter 1 Name
   SumOrAverage,                         !- Aggregation Type for Variable or Meter 1
   Appl:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                         !- Aggregation Type for Variable or Meter 2

Meter:Custom,
   VentFans:Electricity,                     !- Name
   Electricity,                              !- Fuel Type
   ,                                         !- Key Name 1
   VentFans:Fans:Electricity,                !- Output Variable or Meter Name 1
   ,                                         !- Key Name 2
   VentFans:InteriorEquipment:Electricity;   !- Report Variable or Meter Name 2

Output:Table:Monthly,
   Vent Fan Energy,        !- Name
   3,                      !- Digits After Decimal
   VentFans:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;           !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
   Misc Energy,                          !- Name
   3,                                    !- Digits After Decimal
   Misc:InteriorEquipment:Gas,           !- Variable or Meter 1 Name
   SumOrAverage,                         !- Aggregation Type for Variable or Meter 1
   Misc:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                         !- Aggregation Type for Variable or Meter 2

Meter:Custom,
   PV:Electricity,   !- Name
   Electricity,      !- Fuel Type
   ,                 !- Key Name 1
   ZeroMeter;        !- Output Variable or Meter Name 1

Output:Table:Monthly,
   PV Energy,        !- Name
   3,                !- Digits After Decimal
   PV:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;     !- Aggregation Type for Variable or Meter 1

Output:Meter,
   Electricity:Facility,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   GAS:FACILITY_CUSTOM,   !- Name
   Hourly;                !- Reporting Frequency

Output:Meter,
   PROPANE:FACILITY_CUSTOM,   !- Name
   Hourly;                    !- Reporting Frequency

Output:Meter,
   OIL:FACILITY_CUSTOM,   !- Name
   Hourly;                !- Reporting Frequency

Output:Meter,
   Photovoltaic:ElectricityProduced,   !- Name
   Hourly;                             !- Reporting Frequency
