   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921,
   26.42915262751921;

Schedule:Day:Hourly,
   TmainsSchedule09d,    !- Name
   TEMPERATURE,          !- Schedule Type
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522,
   25.013269048919522;

Schedule:Day:Hourly,
   TmainsSchedule10d,   !- Name
   TEMPERATURE,         !- Schedule Type
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586,
   22.28770335356586;

Schedule:Day:Hourly,
   TmainsSchedule11d,   !- Name
   TEMPERATURE,         !- Schedule Type
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091,
   18.96291624219091;

Schedule:Day:Hourly,
   TmainsSchedule12d,   !- Name
   TEMPERATURE,         !- Schedule Type
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486,
   15.90556471189486;

Schedule:Week:Compact,
   TmainsSchedule01,    !- Name
   For: Weekdays,
   TmainsSchedule01d,
   For: CustomDay1,
   TmainsSchedule01d,
   For: CustomDay2,
   TmainsSchedule01d,
   For: AllOtherDays,
   TmainsSchedule01d;

Schedule:Week:Compact,
   TmainsSchedule02,    !- Name
   For: Weekdays,
   TmainsSchedule02d,
   For: CustomDay1,
   TmainsSchedule02d,
   For: CustomDay2,
   TmainsSchedule02d,
   For: AllOtherDays,
   TmainsSchedule02d;

Schedule:Week:Compact,
   TmainsSchedule03,    !- Name
   For: Weekdays,
   TmainsSchedule03d,
   For: CustomDay1,
   TmainsSchedule03d,
   For: CustomDay2,
   TmainsSchedule03d,
   For: AllOtherDays,
   TmainsSchedule03d;

Schedule:Week:Compact,
   TmainsSchedule04,    !- Name
   For: Weekdays,
   TmainsSchedule04d,
   For: CustomDay1,
   TmainsSchedule04d,
   For: CustomDay2,
   TmainsSchedule04d,
   For: AllOtherDays,
   TmainsSchedule04d;

Schedule:Week:Compact,
   TmainsSchedule05,    !- Name
   For: Weekdays,
   TmainsSchedule05d,
   For: CustomDay1,
   TmainsSchedule05d,
   For: CustomDay2,
   TmainsSchedule05d,
   For: AllOtherDays,
   TmainsSchedule05d;

Schedule:Week:Compact,
   TmainsSchedule06,    !- Name
   For: Weekdays,
   TmainsSchedule06d,
   For: CustomDay1,
   TmainsSchedule06d,
   For: CustomDay2,
   TmainsSchedule06d,
   For: AllOtherDays,
   TmainsSchedule06d;

Schedule:Week:Compact,
   TmainsSchedule07,    !- Name
   For: Weekdays,
   TmainsSchedule07d,
   For: CustomDay1,
   TmainsSchedule07d,
   For: CustomDay2,
   TmainsSchedule07d,
   For: AllOtherDays,
   TmainsSchedule07d;

Schedule:Week:Compact,
   TmainsSchedule08,    !- Name
   For: Weekdays,
   TmainsSchedule08d,
   For: CustomDay1,
   TmainsSchedule08d,
   For: CustomDay2,
   TmainsSchedule08d,
   For: AllOtherDays,
   TmainsSchedule08d;

Schedule:Week:Compact,
   TmainsSchedule09,    !- Name
   For: Weekdays,
   TmainsSchedule09d,
   For: CustomDay1,
   TmainsSchedule09d,
   For: CustomDay2,
   TmainsSchedule09d,
   For: AllOtherDays,
   TmainsSchedule09d;

Schedule:Week:Compact,
   TmainsSchedule10,    !- Name
   For: Weekdays,
   TmainsSchedule10d,
   For: CustomDay1,
   TmainsSchedule10d,
   For: CustomDay2,
   TmainsSchedule10d,
   For: AllOtherDays,
   TmainsSchedule10d;

Schedule:Week:Compact,
   TmainsSchedule11,    !- Name
   For: Weekdays,
   TmainsSchedule11d,
   For: CustomDay1,
   TmainsSchedule11d,
   For: CustomDay2,
   TmainsSchedule11d,
   For: AllOtherDays,
   TmainsSchedule11d;

Schedule:Week:Compact,
   TmainsSchedule12,    !- Name
   For: Weekdays,
   TmainsSchedule12d,
   For: CustomDay1,
   TmainsSchedule12d,
   For: CustomDay2,
   TmainsSchedule12d,
   For: AllOtherDays,
   TmainsSchedule12d;

Schedule:Year,
   TmainsSchedule,     !- Name
   TEMPERATURE,        !- Schedule Type
   TmainsSchedule01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   TmainsSchedule02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   TmainsSchedule03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   TmainsSchedule04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   TmainsSchedule05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   TmainsSchedule06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   TmainsSchedule07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   TmainsSchedule08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   TmainsSchedule09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   TmainsSchedule10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   TmainsSchedule11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   TmainsSchedule12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   WaterHeaterSP1Schedule,   !- Name
   TEMPERATURE,              !- Schedule Type
   51.666666666666664;       !- Hourly Value

Schedule:Constant,
   WaterHeaterSP2Schedule,   !- Name
   TEMPERATURE,              !- Schedule Type
   51.666666666666664;       !- Hourly Value

Schedule:Day:Hourly,
   Well_PumpWkDay01,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpWkDay02,     !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Well_PumpWkDay03,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkDay04,     !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Well_PumpWkDay05,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkDay06,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkDay07,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkDay08,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkDay09,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkDay10,     !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Well_PumpWkDay11,     !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Well_PumpWkDay12,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpWkEnd01,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpWkEnd02,     !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Well_PumpWkEnd03,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkEnd04,     !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Well_PumpWkEnd05,     !- Name
   FRACTION,             !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Well_PumpWkEnd06,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkEnd07,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkEnd08,     !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Well_PumpWkEnd09,     !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Well_PumpWkEnd10,     !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Well_PumpWkEnd11,     !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Well_PumpWkEnd12,     !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Well_PumpWk01,       !- Name
   For: Weekdays,
   Well_PumpWkDay01,
   For: CustomDay1,
   Well_PumpWkDay01,
   For: CustomDay2,
   Well_PumpWkDay01,
   For: AllOtherDays,
   Well_PumpWkEnd01;

Schedule:Week:Compact,
   Well_PumpWk02,       !- Name
   For: Weekdays,
   Well_PumpWkDay02,
   For: CustomDay1,
   Well_PumpWkDay02,
   For: CustomDay2,
   Well_PumpWkDay02,
   For: AllOtherDays,
   Well_PumpWkEnd02;

Schedule:Week:Compact,
   Well_PumpWk03,       !- Name
   For: Weekdays,
   Well_PumpWkDay03,
   For: CustomDay1,
   Well_PumpWkDay03,
   For: CustomDay2,
   Well_PumpWkDay03,
   For: AllOtherDays,
   Well_PumpWkEnd03;

Schedule:Week:Compact,
   Well_PumpWk04,       !- Name
   For: Weekdays,
   Well_PumpWkDay04,
   For: CustomDay1,
   Well_PumpWkDay04,
   For: CustomDay2,
   Well_PumpWkDay04,
   For: AllOtherDays,
   Well_PumpWkEnd04;

Schedule:Week:Compact,
   Well_PumpWk05,       !- Name
   For: Weekdays,
   Well_PumpWkDay05,
   For: CustomDay1,
   Well_PumpWkDay05,
   For: CustomDay2,
   Well_PumpWkDay05,
   For: AllOtherDays,
   Well_PumpWkEnd05;

Schedule:Week:Compact,
   Well_PumpWk06,       !- Name
   For: Weekdays,
   Well_PumpWkDay06,
   For: CustomDay1,
   Well_PumpWkDay06,
   For: CustomDay2,
   Well_PumpWkDay06,
   For: AllOtherDays,
   Well_PumpWkEnd06;

Schedule:Week:Compact,
   Well_PumpWk07,       !- Name
   For: Weekdays,
   Well_PumpWkDay07,
   For: CustomDay1,
   Well_PumpWkDay07,
   For: CustomDay2,
   Well_PumpWkDay07,
   For: AllOtherDays,
   Well_PumpWkEnd07;

Schedule:Week:Compact,
   Well_PumpWk08,       !- Name
   For: Weekdays,
   Well_PumpWkDay08,
   For: CustomDay1,
   Well_PumpWkDay08,
   For: CustomDay2,
   Well_PumpWkDay08,
   For: AllOtherDays,
   Well_PumpWkEnd08;

Schedule:Week:Compact,
   Well_PumpWk09,       !- Name
   For: Weekdays,
   Well_PumpWkDay09,
   For: CustomDay1,
   Well_PumpWkDay09,
   For: CustomDay2,
   Well_PumpWkDay09,
   For: AllOtherDays,
   Well_PumpWkEnd09;

Schedule:Week:Compact,
   Well_PumpWk10,       !- Name
   For: Weekdays,
   Well_PumpWkDay10,
   For: CustomDay1,
   Well_PumpWkDay10,
   For: CustomDay2,
   Well_PumpWkDay10,
   For: AllOtherDays,
   Well_PumpWkEnd10;

Schedule:Week:Compact,
   Well_PumpWk11,       !- Name
   For: Weekdays,
   Well_PumpWkDay11,
   For: CustomDay1,
   Well_PumpWkDay11,
   For: CustomDay2,
   Well_PumpWkDay11,
   For: AllOtherDays,
   Well_PumpWkEnd11;

Schedule:Week:Compact,
   Well_PumpWk12,       !- Name
   For: Weekdays,
   Well_PumpWkDay12,
   For: CustomDay1,
   Well_PumpWkDay12,
   For: CustomDay2,
   Well_PumpWkDay12,
   For: AllOtherDays,
   Well_PumpWkEnd12;

Schedule:Year,
   Well_Pump,       !- Name
   FRACTION,        !- Schedule Type
   Well_PumpWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Well_PumpWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Well_PumpWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Well_PumpWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Well_PumpWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Well_PumpWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Well_PumpWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Well_PumpWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Well_PumpWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Well_PumpWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Well_PumpWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Well_PumpWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   WindowShades01d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades02d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades03d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades04d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades05d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades06d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades07d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades08d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades09d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades10d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades11d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades12d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Week:Compact,
   WindowShades01,      !- Name
   For: Weekdays,
   WindowShades01d,
   For: CustomDay1,
   WindowShades01d,
   For: CustomDay2,
   WindowShades01d,
   For: AllOtherDays,
   WindowShades01d;

Schedule:Week:Compact,
   WindowShades02,      !- Name
   For: Weekdays,
   WindowShades02d,
   For: CustomDay1,
   WindowShades02d,
   For: CustomDay2,
   WindowShades02d,
   For: AllOtherDays,
   WindowShades02d;

Schedule:Week:Compact,
   WindowShades03,      !- Name
   For: Weekdays,
   WindowShades03d,
   For: CustomDay1,
   WindowShades03d,
   For: CustomDay2,
   WindowShades03d,
   For: AllOtherDays,
   WindowShades03d;

Schedule:Week:Compact,
   WindowShades04,      !- Name
   For: Weekdays,
   WindowShades04d,
   For: CustomDay1,
   WindowShades04d,
   For: CustomDay2,
   WindowShades04d,
   For: AllOtherDays,
   WindowShades04d;

Schedule:Week:Compact,
   WindowShades05,      !- Name
   For: Weekdays,
   WindowShades05d,
   For: CustomDay1,
   WindowShades05d,
   For: CustomDay2,
   WindowShades05d,
   For: AllOtherDays,
   WindowShades05d;

Schedule:Week:Compact,
   WindowShades06,      !- Name
   For: Weekdays,
   WindowShades06d,
   For: CustomDay1,
   WindowShades06d,
   For: CustomDay2,
   WindowShades06d,
   For: AllOtherDays,
   WindowShades06d;

Schedule:Week:Compact,
   WindowShades07,      !- Name
   For: Weekdays,
   WindowShades07d,
   For: CustomDay1,
   WindowShades07d,
   For: CustomDay2,
   WindowShades07d,
   For: AllOtherDays,
   WindowShades07d;

Schedule:Week:Compact,
   WindowShades08,      !- Name
   For: Weekdays,
   WindowShades08d,
   For: CustomDay1,
   WindowShades08d,
   For: CustomDay2,
   WindowShades08d,
   For: AllOtherDays,
   WindowShades08d;

Schedule:Week:Compact,
   WindowShades09,      !- Name
   For: Weekdays,
   WindowShades09d,
   For: CustomDay1,
   WindowShades09d,
   For: CustomDay2,
   WindowShades09d,
   For: AllOtherDays,
   WindowShades09d;

Schedule:Week:Compact,
   WindowShades10,      !- Name
   For: Weekdays,
   WindowShades10d,
   For: CustomDay1,
   WindowShades10d,
   For: CustomDay2,
   WindowShades10d,
   For: AllOtherDays,
   WindowShades10d;

Schedule:Week:Compact,
   WindowShades11,      !- Name
   For: Weekdays,
   WindowShades11d,
   For: CustomDay1,
   WindowShades11d,
   For: CustomDay2,
   WindowShades11d,
   For: AllOtherDays,
   WindowShades11d;

Schedule:Week:Compact,
   WindowShades12,      !- Name
   For: Weekdays,
   WindowShades12d,
   For: CustomDay1,
   WindowShades12d,
   For: CustomDay2,
   WindowShades12d,
   For: AllOtherDays,
   WindowShades12d;

Schedule:Year,
   WindowShades,     !- Name
   MULTIPLIER,       !- Schedule Type
   WindowShades01,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   WindowShades02,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   WindowShades03,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   WindowShades04,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   WindowShades05,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   WindowShades06,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   WindowShades07,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   WindowShades08,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   WindowShades09,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   WindowShades10,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   WindowShades11,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   WindowShades12,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   WindowShadingSchedule01d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule02d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule03d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule04d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule05d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule06d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule07d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule08d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule09d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule10d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule11d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule12d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   WindowShadingSchedule01,    !- Name
   For: Weekdays,
   WindowShadingSchedule01d,
   For: CustomDay1,
   WindowShadingSchedule01d,
   For: CustomDay2,
   WindowShadingSchedule01d,
   For: AllOtherDays,
   WindowShadingSchedule01d;

Schedule:Week:Compact,
   WindowShadingSchedule02,    !- Name
   For: Weekdays,
   WindowShadingSchedule02d,
   For: CustomDay1,
   WindowShadingSchedule02d,
   For: CustomDay2,
   WindowShadingSchedule02d,
   For: AllOtherDays,
   WindowShadingSchedule02d;

Schedule:Week:Compact,
   WindowShadingSchedule03,    !- Name
   For: Weekdays,
   WindowShadingSchedule03d,
   For: CustomDay1,
   WindowShadingSchedule03d,
   For: CustomDay2,
   WindowShadingSchedule03d,
   For: AllOtherDays,
   WindowShadingSchedule03d;

Schedule:Week:Compact,
   WindowShadingSchedule04,    !- Name
   For: Weekdays,
   WindowShadingSchedule04d,
   For: CustomDay1,
   WindowShadingSchedule04d,
   For: CustomDay2,
   WindowShadingSchedule04d,
   For: AllOtherDays,
   WindowShadingSchedule04d;

Schedule:Week:Compact,
   WindowShadingSchedule05,    !- Name
   For: Weekdays,
   WindowShadingSchedule05d,
   For: CustomDay1,
   WindowShadingSchedule05d,
   For: CustomDay2,
   WindowShadingSchedule05d,
   For: AllOtherDays,
   WindowShadingSchedule05d;

Schedule:Week:Compact,
   WindowShadingSchedule06,    !- Name
   For: Weekdays,
   WindowShadingSchedule06d,
   For: CustomDay1,
   WindowShadingSchedule06d,
   For: CustomDay2,
   WindowShadingSchedule06d,
   For: AllOtherDays,
   WindowShadingSchedule06d;

Schedule:Week:Compact,
   WindowShadingSchedule07,    !- Name
   For: Weekdays,
   WindowShadingSchedule07d,
   For: CustomDay1,
   WindowShadingSchedule07d,
   For: CustomDay2,
   WindowShadingSchedule07d,
   For: AllOtherDays,
   WindowShadingSchedule07d;

Schedule:Week:Compact,
   WindowShadingSchedule08,    !- Name
   For: Weekdays,
   WindowShadingSchedule08d,
   For: CustomDay1,
   WindowShadingSchedule08d,
   For: CustomDay2,
   WindowShadingSchedule08d,
   For: AllOtherDays,
   WindowShadingSchedule08d;

Schedule:Week:Compact,
   WindowShadingSchedule09,    !- Name
   For: Weekdays,
   WindowShadingSchedule09d,
   For: CustomDay1,
   WindowShadingSchedule09d,
   For: CustomDay2,
   WindowShadingSchedule09d,
   For: AllOtherDays,
   WindowShadingSchedule09d;

Schedule:Week:Compact,
   WindowShadingSchedule10,    !- Name
   For: Weekdays,
   WindowShadingSchedule10d,
   For: CustomDay1,
   WindowShadingSchedule10d,
   For: CustomDay2,
   WindowShadingSchedule10d,
   For: AllOtherDays,
   WindowShadingSchedule10d;

Schedule:Week:Compact,
   WindowShadingSchedule11,    !- Name
   For: Weekdays,
   WindowShadingSchedule11d,
   For: CustomDay1,
   WindowShadingSchedule11d,
   For: CustomDay2,
   WindowShadingSchedule11d,
   For: AllOtherDays,
   WindowShadingSchedule11d;

Schedule:Week:Compact,
   WindowShadingSchedule12,    !- Name
   For: Weekdays,
   WindowShadingSchedule12d,
   For: CustomDay1,
   WindowShadingSchedule12d,
   For: CustomDay2,
   WindowShadingSchedule12d,
   For: AllOtherDays,
   WindowShadingSchedule12d;

Schedule:Year,
   WindowShadingSchedule,     !- Name
   FRACTION,                  !- Schedule Type
   WindowShadingSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   WindowShadingSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   WindowShadingSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   WindowShadingSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:File,
   DHWandGasAppl,                                               !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   1,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

Schedule:File,
   LargeAppliances,                                             !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   2,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

Schedule:File,
   Total_Mels,                                                  !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   3,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

Schedule:File,
   Total_Mgls,                                                  !- Name
   MULTIPLIER,                                                  !- Schedule Type
   C:\Users\jmaguire\Documents\BEopt_2.2.0\TEMP1\1_sched.csv,   !- File
   4,                                                           !- Column
   1,                                                           !- Rows to skip at top
   8760,                                                        !- Number of hours of data
   Comma;                                                       !- Field separator

EnergyManagementSystem:Sensor,
   Sensor_HeatingSeasonSchedule,
   HeatingSeasonSchedule,
   Schedule Value;

EnergyManagementSystem:Sensor,
   Sensor_CoolingSeasonSchedule,
   CoolingSeasonSchedule,
   Schedule Value;

EnergyManagementSystem:Sensor,
   SensibleLoadPredicted,
   living,
   Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;

EnergyManagementSystem:Actuator,
   SupplyFanAvailabilityOverride,
   SupplyFanAvailability,
   Schedule:Constant,
   Schedule Value;

EnergyManagementSystem:ProgramCallingManager,
   FanAvailabilityProgramManager,
   AfterPredictorBeforeHVACManagers,
   SupplyFanScheduleProgram;

EnergyManagementSystem:Program,
   SupplyFanScheduleProgram,
   Set SupplyFanAvailabilityOverride = 1,
   If Sensor_HeatingSeasonSchedule == 0 && SensibleLoadPredicted > 0,
     Set SupplyFanAvailabilityOverride = 0,
   ElseIf Sensor_CoolingSeasonSchedule == 0 && SensibleLoadPredicted < 0,
     Set SupplyFanAvailabilityOverride = 0,
   ElseIf SensibleLoadPredicted == 0,
     Set SupplyFanAvailabilityOverride = 0,
   EndIf;

Material,
   2x,          !- Name
   Rough,       !- Roughness
   0.23495,     !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   2x4,         !- Name
   Rough,       !- Roughness
   0.0889,      !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   2x6,         !- Name
   Rough,       !- Roughness
   0.1397,      !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material:NoMass,
   Adiabatic,   !- Name
   Rough,       !- Roughness
   176.1;       !- Thermal Resistance {m2-K/W)

Material,
   CarpetBareLayer,      !- Name
   Rough,                !- Roughness
   0.0127,               !- Thickness {m}
   0.0433443509615385,   !- Conductivity {W/m-K}
   54.467999999999996,   !- Density {kg/m^3}
   1339.84,              !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   0.9,                  !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CarpetLayer,          !- Name
   Rough,                !- Roughness
   0.0127,               !- Thickness {m}
   0.0346754807692308,   !- Conductivity {W/m-K}
   54.467999999999996,   !- Density {kg/m^3}
   1339.84,              !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   0.9,                  !- Solar Absorptance
   ;                     !- Visible Absorptance

Material:NoMass,
   CFloor-FicR,   !- Name
   Rough,         !- Roughness
   176.1;         !- Thermal Resistance {m2-K/W)

Material,
   Concrete-4in,         !- Name
   Rough,                !- Roughness
   0.1016,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   Concrete-8in,         !- Name
   Rough,                !- Roughness
   0.2032,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CrawlCeilingIns,      !- Name
   Rough,                !- Roughness
   0.23495,              !- Thickness {m}
   0.1042554807809768,   !- Conductivity {W/m-K}
   106.36479,            !- Density {kg/m^3}
   1151.685130657429,    !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CSJoistandCavity,     !- Name
   Rough,                !- Roughness
   0.23495,              !- Thickness {m}
   0.0960550613478366,   !- Conductivity {W/m-K}
   108.738954,           !- Density {kg/m^3}
   1149.3940178558273,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material:NoMass,
   CWall-FicR,           !- Name
   Rough,                !- Roughness
   0.0995182101488837;   !- Thermal Resistance {m2-K/W)

Material,
   DoorMaterial,         !- Name
   Rough,                !- Roughness
   0.0633984,            !- Thickness {m}
   0.0873267038564152,   !- Conductivity {W/m-K}
   512.64,               !- Density {kg/m^3}
   1214.23,              !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   ExteriorFinish,   !- Name
   Rough,            !- Roughness
   0.009525,         !- Thickness {m}
   0.089435,         !- Conductivity {W/m-K}
   177.822,          !- Density {kg/m^3}
   1046.75,          !- Specific Heat {J/kg-K}
   0.9,              !- Thermal Absorptance
   0.3,              !- Solar Absorptance
   0.3;              !- Visible Absorptance

Material,
   FloorMass,   !- Name
   Rough,       !- Roughness
   0.015875,    !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   544.68,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   0.9,         !- Thermal Absorptance
   0.6,         !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   GarageDoorMaterial,   !- Name
   Rough,                !- Roughness
   0.0633984,            !- Thickness {m}
   0.0873267038564152,   !- Conductivity {W/m-K}
   512.64,               !- Density {kg/m^3}
   1214.23,              !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   GypsumBoard-1_2in,   !- Name
   Rough,               !- Roughness
   0.0127,              !- Thickness {m}
   0.1602906,           !- Conductivity {W/m-K}
   801,                 !- Density {kg/m^3}
   837.4000000000001,   !- Specific Heat {J/kg-K}
   0.9,                 !- Thermal Absorptance
   0.5,                 !- Solar Absorptance
   0.1;                 !- Visible Absorptance

Material,
   GypsumBoard-Ceiling,   !- Name
   Rough,                 !- Roughness
   0.0127,                !- Thickness {m}
   0.1602906,             !- Conductivity {W/m-K}
   801,                   !- Density {kg/m^3}
   837.4000000000001,     !- Specific Heat {J/kg-K}
   0.9,                   !- Thermal Absorptance
   0.3,                   !- Solar Absorptance
   0.1;                   !- Visible Absorptance

Material,
   GypsumBoard-ExtWall,   !- Name
   Rough,                 !- Roughness
   0.0127,                !- Thickness {m}
   0.1602906,             !- Conductivity {W/m-K}
   801,                   !- Density {kg/m^3}
   837.4000000000001,     !- Specific Heat {J/kg-K}
   0.9,                   !- Thermal Absorptance
   0.5,                   !- Solar Absorptance
   0.1;                   !- Visible Absorptance

Material,
   PartitionWallMass,   !- Name
   Rough,               !- Roughness
   0.0127,              !- Thickness {m}
   0.1602906,           !- Conductivity {W/m-K}
   801,                 !- Density {kg/m^3}
   837.4000000000001,   !- Specific Heat {J/kg-K}
   0.9,                 !- Thermal Absorptance
   0.5,                 !- Solar Absorptance
   0.1;                 !- Visible Absorptance

Material,
   Plywood-1_2in,   !- Name
   Rough,           !- Roughness
   0.0127,          !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   Plywood-3_2in,   !- Name
   Rough,           !- Roughness
   0.0381,          !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   Plywood-3_4in,   !- Name
   Rough,           !- Roughness
   0.01905,         !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   RoofingMaterial,      !- Name
   Rough,                !- Roughness
   0.0094488,            !- Thickness {m}
   0.162714,             !- Conductivity {W/m-K}
   1121.3999999999999,   !- Density {kg/m^3}
   1465.4499999999998,   !- Specific Heat {J/kg-K}
   0.91,                 !- Thermal Absorptance
   0.85,                 !- Solar Absorptance
   0.85;                 !- Visible Absorptance

Material,
   Soil-12in,            !- Name
   Rough,                !- Roughness
   0.3048,               !- Thickness {m}
   1.731,                !- Conductivity {W/m-K}
   1842.3,               !- Density {kg/m^3}
   418.70000000000005,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirFloor,      !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.4487927506363636,   !- Conductivity {W/m-K}
   67.64163479869038,    !- Density {kg/m^3}
   1211.1398569878165,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirRoof,       !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   3.2902968091915645,   !- Conductivity {W/m-K}
   57.4117873227982,     !- Density {kg/m^3}
   1210.5055481757508,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirWall,       !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.4425682320000001,   !- Conductivity {W/m-K}
   49.10003624863581,    !- Density {kg/m^3}
   1209.7955513664112,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandCavity,        !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.0542450177597404,   !- Conductivity {W/m-K}
   162.40275,            !- Density {kg/m^3}
   1178.9167077681875,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   UAAdditionalCeilingIns,   !- Name
   Rough,                    !- Roughness
   0.196342015506409,        !- Thickness {m}
   0.0539975833333333,       !- Conductivity {W/m-K}
   16.02,                    !- Density {kg/m^3}
   1046.75,                  !- Specific Heat {J/kg-K}
   ,                         !- Thermal Absorptance
   ,                         !- Solar Absorptance
   ;                         !- Visible Absorptance

Material,
   UARoofIns,            !- Name
   Rough,                !- Roughness
   0.18415,              !- Thickness {m}
   9.270846469645543,    !- Conductivity {W/m-K}
   36.952092371013855,   !- Density {kg/m^3}
   1208.1833151295375,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   UATrussandIns,        !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.0564573282517447,   !- Conductivity {W/m-K}
   50.7834,              !- Density {kg/m^3}
   1165.0954889589907,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   WoodFlooring,   !- Name
   Rough,          !- Roughness
   0.01905,        !- Thickness {m}
   0.1154577,      !- Conductivity {W/m-K}
   512.64,         !- Density {kg/m^3}
   1214.23,        !- Specific Heat {J/kg-K}
   0.9,            !- Thermal Absorptance
   0.6,            !- Solar Absorptance
   ;               !- Visible Absorptance

Construction,
   GrndInsUnfinCSWall,                  !- Name
   CWall-FicR,Soil-12in,Concrete-8in;   !- Layers

Construction,
   GrndUninsUnfinCSFloor,   !- Name
   CFloor-FicR,Soil-12in;   !- Layers

Construction,
   UnfinCSInsFinFloor,                                        !- Name
   CrawlCeilingIns,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevUnfinCSInsFinFloor,                                     !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,CrawlCeilingIns;   !- Layers

Construction,
   CSRimJoist,                                      !- Name
   ExteriorFinish,Plywood-3_2in,CSJoistandCavity;   !- Layers

Construction,
   ExtInsFinWall,                                                    !- Name
   ExteriorFinish,Plywood-1_2in,StudandCavity,GypsumBoard-ExtWall;   !- Layers

Construction,
   ExtInsUnfinWall,                              !- Name
   ExteriorFinish,Plywood-1_2in,StudandCavity;   !- Layers

Construction,
   ExtUninsUnfinWall,                             !- Name
   ExteriorFinish,Plywood-1_2in,StudandAirWall;   !- Layers

Construction,
   FinUninsFinWall,                                      !- Name
   PartitionWallMass,StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   RevFinUninsFinWall,                                   !- Name
   PartitionWallMass,StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   UnfinUninsFinWall,                  !- Name
   StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   RevUnfinUninsFinWall,               !- Name
   PartitionWallMass,StudandAirWall;   !- Layers

Construction,
   UnfinUninsUnfinWall,            !- Name
   StudandAirWall,Plywood-1_2in;   !- Layers

Construction,
   RevUnfinUninsUnfinWall,         !- Name
   Plywood-1_2in,StudandAirWall;   !- Layers

Construction,
   FinUninsFinFloor,   !- Name
   GypsumBoard-Ceiling,StudandAirFloor,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevFinUninsFinFloor,   !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,StudandAirFloor,GypsumBoard-Ceiling;   !- Layers

Construction,
   UnfinUninsUnfinFloor,            !- Name
   StudandAirFloor,Plywood-3_4in;   !- Layers

Construction,
   RevUnfinUninsUnfinFloor,         !- Name
   Plywood-3_4in,StudandAirFloor;   !- Layers

Construction,
   UnfinInsFinFloor,   !- Name
   CarpetBareLayer;    !- Layers

Construction,
   RevUnfinInsFinFloor,   !- Name
   CarpetBareLayer;       !- Layers

Construction,
   FinInsUnfinUAFloor,                                         !- Name
   GypsumBoard-Ceiling,UATrussandIns,UAAdditionalCeilingIns;   !- Layers

Construction,
   RevFinInsUnfinUAFloor,                                      !- Name
   UAAdditionalCeilingIns,UATrussandIns,GypsumBoard-Ceiling;   !- Layers

Construction,
   UnfinInsExtRoof,                           !- Name
   RoofingMaterial,Plywood-3_4in,UARoofIns;   !- Layers

Construction,
   UnfinUninsExtRoof,                              !- Name
   RoofingMaterial,Plywood-3_4in,StudandAirRoof;   !- Layers

Construction,
   AdiabaticConst,   !- Name
   Adiabatic;        !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Front-Win,            !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Front-Glass,   !- Name
   Front-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Back-Win,             !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Back-Glass,   !- Name
   Back-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Left-Win,             !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Left-Glass,   !- Name
   Left-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Right-Win,            !- Name
   2.1525333124896986,   !- U-Factor {W/m2-K}
   0.3091306454373161;   !- Solar Heat Gain Coefficient

Construction,
   Right-Glass,   !- Name
   Right-Win;     !- Outside Layer

WindowProperty:ShadingControl,
   WindowShadingControl,    !- Name
   InteriorShade,           !- Shading Type
   ,                        !- Construction with Shading Name
   OnIfScheduleAllows,      !- Shading Control Type
   WindowShadingSchedule,   !- Schedule Name
   ,                        !- Setpoint
   Yes,                     !- Shading Control is Scheduled
   No,                      !- Glare Control is Active
   CoolingShade;            !- Shading Device Material Name

WindowMaterial:Shade,
   CoolingShade,   !- Name
   0.999,          !- Solar Transmittance
   0.00099,        !- Solar Reflectance
   0.999,          !- Visible Transmittance
   0.00099,        !- Visible Reflectance
   0.00001,        !- Thermal Hemispherical Emissivity
   0.999,          !- Thermal Transmittance
   0.0001,         !- Thickness {m}
   10000,          !- Conductivity {W/m-K}
   0.001,          !- Shade to Glass Distance {m}
   0,              !- Top Opening Multiplier
   0,              !- Bottom Opening Multiplier
   0,              !- Left-Side Opening Multiplier
   0,              !- Right-Side Opening Multiplier
   0;              !- Airflow Permeability

Construction,
   LivingDoors,    !- Name
   DoorMaterial;   !- Layers

Construction,
   GarageDoors,          !- Name
   GarageDoorMaterial;   !- Layers

Zone,
   living,       !- Name
   0,            !- Direction of Relative North  {deg}
   -3.81,        !- X Origin {m}
   -3.048,       !- Y Origin {m}
   0,            !- Z Origin {m}
   1,            !- Type
   1,            !- Multiplier
   2.4384,       !- Ceiling Height {m}
   113.267388,   !- Volume {m3}
   46.45152;     !- Floor Area {m2}

ZoneControl:Thermostat,
   Living Zone Thermostat,            !- Name
   living,                            !- Zone Name
   LivingZoneControl,                 !- Control Type Schedule Name
   ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
   Living Zone Temperature SP;        !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
   Living Zone Temperature SP,   !- Name
   HeatingSetPoint,              !- Heating Setpoint Temperature Schedule Name
   CoolingSetPoint;              !- Cooling Setpoint Temperature Schedule Name

People,
   Living People,      !- Name (Not to be confused with dead people)
   living,             !- Zone Name
   Occupancy,          !- Number of People Schedule Name
   People,             !- Number of People Calculation Method
   2.64,               !- Number of People
   ,                   !- People per Zone Floor Area {person/m}
   ,                   !- Zone Floor Area per Person {m2/person}
   0.32,               !- Fraction Radiant
   0.573,              !- Sensible Heat Fraction
   OccupantActivity,   !- Activity level Schedule Name
   0,                  !- Carbon Dioxide Generation Rate
   No,                 !- Enable ASHRAE 55 Comfort Warnings
   ZoneAveraged;       !- Mean Radiant Temperature Calculation Type

Lights,
   Living HW & Plugin Lighting,   !- Name
   living,                        !- Zone Name
   InteriorLighting,              !- Schedule Name
   LightingLevel,                 !- Design Level Calculation Method
   289.5980297915783,             !- Lighting Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   0,                             !- Return Air Fraction
   0.6,                           !- Fraction Radiant
   0.2,                           !- Fraction Visible
   0;                             !- Fraction Replaceable

ElectricEquipment,
   Refrigerator,        !- Name
   living,              !- Zone Name
   Refrigerator,        !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   71.98776068493544,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0,                   !- Fraction Radiant
   0,                   !- Fraction Lost
   Appl;                !- End-Use Subcategory

ElectricEquipment,
   CeilingFans,         !- Name
   living,              !- Zone Name
   CeilingFansMaster,   !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   0,                   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0.558,               !- Fraction Radiant
   0,                   !- Fraction Lost
   Misc;                !- End-Use Subcategory

EnergyManagementSystem:Sensor,
   CeilingFan_sch,   !- Name
   CeilingFan,       !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
   CeilingFanScheduleOverride,   !- Name
   CeilingFansMaster,            !- Actuated Component Unique Name
   Schedule:Constant,            !- Actuated Component Type
   Schedule Value;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   WholeHouseFanPowerOverride,   !- Name
   House Exhaust Fan Load,       !- Actuated Component Unique Name
   ElectricEquipment,            !- Actuated Component Type
   Electric Power Level;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   RangeHoodFanPowerOverride,   !- Name
   Range Hood Fan Load,         !- Actuated Component Unique Name
   ElectricEquipment,           !- Actuated Component Type
   Electric Power Level;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   BathExhaustFanPowerOverride,   !- Name
   Bath Exhaust Fan Load,         !- Actuated Component Unique Name
   ElectricEquipment,             !- Actuated Component Type
   Electric Power Level;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   CeilingFanProgramManager,       !- Name
   BeginTimestepBeforePredictor,   !- EnergyPlus Model Calling Point
   CeilingFanScheduleProgram;      !- Program Name 1

EnergyManagementSystem:Program,
   CeilingFanScheduleProgram,                !- Name
   If CeilingFan_sch == 0,
       Set CeilingFanScheduleOverride = 0,
   ElseIf Tin <24.3888888889,
       Set CeilingFanScheduleOverride = 0,
   Else,
       Set CeilingFanScheduleOverride = 1,
   EndIf;

ElectricEquipment,
   Misc Elec Load,       !- Name
   living,               !- Zone Name
   Total_Mels,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   540.9145795364901,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.0145297980822193,   !- Fraction Latent
   0.4481634137525017,   !- Fraction Radiant
   0.2385311789969446,   !- Fraction Lost
   Misc;                 !- End-Use Subcategory

GasEquipment,
   Misc Gas Load,        !- Name
   living,               !- Zone Name
   Total_Mgls,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   38.853404457915936,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.0273745366009092,   !- Fraction Latent
   0.0821236098027275,   !- Fraction Radiant
   0.835752780394545,    !- Fraction Lost
   0,                    !- Carbon Dioxide Generation Rate
   Misc;                 !- End-Use Subcategory

ElectricEquipment,
   Cooking Range,       !- Name
   living,              !- Zone Name
   CookingRange,        !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   35.90694794424597,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0.3,                 !- Fraction Latent
   0.24,                !- Fraction Radiant
   0.3,                 !- Fraction Lost
   Appl;                !- End-Use Subcategory

GasEquipment,
   Cooking Range,        !- Name
   living,               !- Zone Name
   CookingRange,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   375.8605606972645,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.2,                  !- Fraction Latent
   0.18,                 !- Fraction Radiant
   0.4999999999999999,   !- Fraction Lost
   0,                    !- Carbon Dioxide Generation Rate
   Appl;                 !- End-Use Subcategory

ElectricEquipment,
   Clothes Washer,       !- Name
   living,               !- Zone Name
   ClothesWasher,        !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   12.067481476482579,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0,                    !- Fraction Latent
   0.48,                 !- Fraction Radiant
   0.2,                  !- Fraction Lost
   Appl;                 !- End-Use Subcategory

WaterUse:Equipment,
   Clothes Washer,        !- Name
   Domestic Hot Water,    !- End-Use Subcategory
   0.0000010805507845,    !- Peak Flow rate {m^3/s}
   ClothesWasher,         !- Flow Rate Fraction Schedule Name
   CWWaterTempSchedule;   !- Target Temperature Schedule Name

ElectricEquipment,
   Clothes Dryer,        !- Name
   living,               !- Zone Name
   ClothesDryer,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   272.68282100117494,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.05,                 !- Fraction Latent
   0.09,                 !- Fraction Radiant
   0.7999999999999999,   !- Fraction Lost
   Appl;                 !- End-Use Subcategory

GasEquipment,
   Clothes Dryer,    !- Name
   living,           !- Zone Name
   ClothesDryer,     !- Schedule Name
   EquipmentLevel,   !- Design Level Calculation Method
   0,                !- Design Level {W}
   ,                 !- Power per Zone Floor Area {W/m}
   ,                 !- Power per Person {W/person}
   0.05,             !- Fraction Latent
   0.06,             !- Fraction Radiant
   0.85,             !- Fraction Lost
   0,                !- Carbon Dioxide Generation Rate
   Appl;             !- End-Use Subcategory

ElectricEquipment,
   Dishwasher,           !- Name
   living,               !- Zone Name
   Dishwasher,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   36.901257725475425,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.15,                 !- Fraction Latent
   0.36,                 !- Fraction Radiant
   0.25,                 !- Fraction Lost
   Appl;                 !- End-Use Subcategory

WaterUse:Equipment,
   Dishwasher,            !- Name
   Domestic Hot Water,    !- End-Use Subcategory
   0.000000395452902,     !- Peak Flow rate {m^3/s}
   Dishwasher,            !- Flow Rate Fraction Schedule Name
   DWWaterTempSchedule;   !- Target Temperature Schedule Name

WaterUse:Equipment,
   Sinks,                  !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000021328755414,     !- Peak Flow rate {m^3/s}
   Sinks,                  !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   SinkHeatGain,         !- Name
   living,               !- Zone Name
   Sinks,                !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   23.167942157837846,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.3122222222222222,   !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

WaterUse:Equipment,
   Showers,                !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000037913537094,     !- Peak Flow rate {m^3/s}
   Showers,                !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   ShowerHeatGain,       !- Name
   living,               !- Zone Name
   Showers,              !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   119.07123764072726,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.4871972318339101,   !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

WaterUse:Equipment,
   Baths,                  !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000009659008063,     !- Peak Flow rate {m^3/s}
   Baths,                  !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   BathHeatGain,         !- Name
   living,               !- Zone Name
   Baths,                !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   18.672286263321606,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0,                    !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

OtherEquipment,
   DHWDistHeatGain,     !- Name
   living,              !- Zone Name
   DHWDist,             !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   99.07394896088375,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0,                   !- Fraction Radiant
   0;                   !- Fraction Lost

OtherEquipment,
   SupplySensibleLeakageToLiving,   !- Name
   living,                          !- Zone Name
   AlwaysOn,                        !- Schedule Name
   EquipmentLevel,                  !- Design Level Calculation Method
   0,                               !- Design Level {W}
   ,                                !- Power per Zone Floor Area {W/m}
   ,                                !- Power per Person {W/person}
   0,                               !- Fraction Latent
   0,                               !- Fraction Radiant
   0;                               !- Fraction Lost

OtherEquipment,
   SupplyLatentLeakageToLiving,   !- Name
   living,                        !- Zone Name
   AlwaysOn,                      !- Schedule Name
   EquipmentLevel,                !- Design Level Calculation Method
   0,                             !- Design Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   1,                             !- Fraction Latent
   0,                             !- Fraction Radiant
   0;                             !- Fraction Lost

OtherEquipment,
   SupplyDuctConductionToLiving,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   SupplyDuctConductionToAHZone,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   ReturnDuctConductionToPlenum,   !- Name
   RA Duct Zone,                   !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   ReturnDuctConductionToAHZone,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   SupplySensibleLeakageToAHZone,   !- Name
   living,                          !- Zone Name
   AlwaysOn,                        !- Schedule Name
   EquipmentLevel,                  !- Design Level Calculation Method
   0,                               !- Design Level {W}
   ,                                !- Power per Zone Floor Area {W/m}
   ,                                !- Power per Person {W/person}
   0,                               !- Fraction Latent
   0,                               !- Fraction Radiant
   0;                               !- Fraction Lost

OtherEquipment,
   SupplyLatentLeakageToAHZone,   !- Name
   living,                        !- Zone Name
   AlwaysOn,                      !- Schedule Name
   EquipmentLevel,                !- Design Level Calculation Method
   0,                             !- Design Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   1,                             !- Fraction Latent
   0,                             !- Fraction Radiant
   0;                             !- Fraction Lost

OtherEquipment,
   ReturnSensibleLeakageEquip,   !- Name
   RA Duct Zone,                 !- Zone Name
   AlwaysOn,                     !- Schedule Name
   EquipmentLevel,               !- Design Level Calculation Method
   0,                            !- Design Level {W}
   ,                             !- Power per Zone Floor Area {W/m2}
   ,                             !- Power per Person {W/Person}
   0,                            !- Fraction Latent
   0,                            !- Fraction Radiant
   0;                            !- Fraction Lost

OtherEquipment,
   ReturnLatentLeakageEquip,   !- Name
   RA Duct Zone,               !- Zone Name
   AlwaysOn,                   !- Schedule Name
   EquipmentLevel,             !- Design Level Calculation Method
   0,                          !- Design Level {W}
   ,                           !- Power per Zone Floor Area {W/m2}
   ,                           !- Power per Person {W/Person}
   1,                          !- Fraction Latent
   0,                          !- Fraction Radiant
   0;                          !- Fraction Lost

ZoneInfiltration:FlowCoefficient,
   Living Infiltration,   !- Name
   living,                !- Zone Name
   AlwaysOn,              !- Schedule Name
   1,                     !- Flow Coefficient {m/s-Pa^n)
   1,                     !- Stack Coefficient {Pa^n/K^n}
   1,                     !- Pressure Exponent
   1,                     !- Wind Coefficient {Pa^n-s^n/m^n}
   1;                     !- Shelter Factor  (From Walker and Wilson (1998) (eq. 16))

ZoneVentilation:DesignFlowRate,
   Natural Ventilation,   !- Name
   living,                !- Zone Name
   NatVent,               !- Shedule Name
   Flow/Zone,             !- Design Flow Rate Calculation Method
   0.001,                 !- Design Flow rate {m^3/s}
   ,                      !- Flow Rate per Zone Floor Area {m/s-m}
   ,                      !- Flow Rate per Person {m/s-person}
   ,                      !- Air Changes per Hour {1/hr}
   Natural,               !- Ventilation Type
   0,                     !- Fan Pressure Rise {Pa} (Fan Energy is accounted for in Fan:ZoneExhaust)
   1,                     !- Fan Total Efficiency
   1,                     !- Constant Term Coefficient
   0,                     !- Temperature Term Coefficient
   0,                     !- Velocity Term Coefficient
   0;                     !- Velocity Squared Term Coefficient

EnergyManagementSystem:Sensor,
   Tout,                                   !- Name
   living,                                 !- Output:Variable or Output:Meter Index Key Name
   Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Hout,                        !- Name
   ,                            !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Enthalpy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Pbar,                                   !- Name
   ,                                       !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Tin,                         !- Name
   living,                      !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Win,                            !- Name
   living,                         !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Wout,                              !- Name
   ,                                  !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Vwind,             !- Name
   ,                  !- Output:Variable or Output:Meter Index Key Name
   Site Wind Speed;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   WH_sch,           !- Name
   AlwaysOn,         !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Range_sch,        !- Name
   RangeHood,        !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Bath_sch,         !- Name
   BathExhaust,      !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Clothes_dryer_sch,     !- Name
   ClothesDryerExhaust,   !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;        !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   NVAvail,          !- Name
   NatVent,          !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   NVSP,             !- Name
   NatVentTemp,      !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Actuator,
   NatVentFlow,              !- Name
   Natural Ventilation,      !- Actuated Component Unique Name
   Zone Ventilation,         !- Actuated Component Type
   Air Exchange Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   InfilFlow,                !- Name
   Living Infiltration,      !- Actuated Component Unique Name
   Zone Infiltration,        !- Actuated Component Type
   Air Exchange Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   AirflowCalculator,              !- Name
   BeginTimestepBeforePredictor,   !- EnergyPlus Model Calling Point
   InfiltrationProgram,            !- Program Name 1
   NaturalVentilationProgram,      !- Program Name 2
   LocalWindSpeedProgram;          !- Program Name 3

EnergyManagementSystem:Program,
   InfiltrationProgram,                                                     !- Name
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set c = 0.0162217551464,
   Set Cs = 0.0517572707581,
   Set Cw = 0.127185805546,
   Set n = 0.67,
   Set sft = 0.423761354366,
   Set Qn = (((c*Cs*(DeltaT^n))^2)+(((c*Cw)*((sft*Vwind)^(2*n)))^2))^0.5,
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set QWH = WH_sch*0.0165181604,
   Set Qrange = Range_sch*0.047194744,
   Set Qdryer = Clothes_dryer_sch*0.047194744,
   Set Qbath = Bath_sch*0.047194744,
   Set Qu = QWH+Qrange+Qbath+Qdryer+DuctLeakOAMakeupFlowRate,               !- QductOA
   Set Qb = 0,
   Set faneff_wh = 0.47194744,                                              !- Fan Efficiency
   Set WholeHouseFanPowerOverride= (QWH*300)/faneff_wh,
   Set faneff_sp = 0.47194744,                                              !- Fan Efficiency
   Set RangeHoodFanPowerOverride = (Qrange*300)/faneff_sp,
   Set BathExhaustFanPowerOverride = (Qbath*300)/faneff_sp,
   Set Infilflow = ((Qu^2) + (Qn^2))^0.5,
   Set InfMechVent = Qb + Infilflow;

EnergyManagementSystem:OutputVariable,
   Zone Infil/MechVent Flow Rate,   !- Name
   InfMechVent,                     !- EMS Variable Name
   Averaged,                        !- Type of Data in Variable
   ZoneTimestep,                    !- Update Frequency
   InfiltrationProgram,             !- EMS Program or Subroutine Name
   m3/s;                            !- Units

EnergyManagementSystem:OutputVariable,
   Whole House Fan Vent Flow Rate,   !- Name
   QWH,                              !- EMS Variable Name
   Averaged,                         !- Type of Data in Variable
   ZoneTimestep,                     !- Update Frequency
   InfiltrationProgram,              !- EMS Program or Subroutine Name
   m3/s;                             !- Units

EnergyManagementSystem:OutputVariable,
   Range Hood Fan Vent Flow Rate,   !- Name
   Qrange,                          !- EMS Variable Name
   Averaged,                        !- Type of Data in Variable
   ZoneTimestep,                    !- Update Frequency
   InfiltrationProgram,             !- EMS Program or Subroutine Name
   m3/s;                            !- Units

EnergyManagementSystem:OutputVariable,
   Bath Exhaust Fan Vent Flow Rate,   !- Name
   Qbath,                             !- EMS Variable Name
   Averaged,                          !- Type of Data in Variable
   ZoneTimestep,                      !- Update Frequency
   InfiltrationProgram,               !- EMS Program or Subroutine Name
   m3/s;                              !- Units

EnergyManagementSystem:OutputVariable,
   Clothes Dryer Exhaust Fan Vent Flow Rate,   !- Name
   Qdryer,                                     !- EMS Variable Name
   Averaged,                                   !- Type of Data in Variable
   ZoneTimestep,                               !- Update Frequency
   InfiltrationProgram,                        !- EMS Program or Subroutine Name
   m3/s;                                       !- Units

EnergyManagementSystem:OutputVariable,
   Local Wind Speed,        !- Name
   VwindL,                  !- EMS Variable Name
   Averaged,                !- Type of Data in Variable
   ZoneTimestep,            !- Update Frequency
   LocalWindSpeedProgram,   !- EMS Program or Subroutine Name
   m/s;                     !- Units

EnergyManagementSystem:Program,
   LocalWindSpeedProgram,               !- Name
   Set VwindL = Vwind*0.470845949296;

EnergyManagementSystem:Program,
   NaturalVentilationProgram,                                               !- Name
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set Phiout = @RhFnTdbWPb Tout Wout Pbar,
   Set Hin = @HFnTdbRhPb Tin Phiin Pbar,
   Set NVArea = 3973.27761914,
   Set Cs =0.0000896302038946,
   Set Cw = 0.000199526317171,
   Set MaxNV = 0.629263253333,
   Set MaxHR = 0.0115,
   Set MaxRH = 0.7,
   Set SGNV = (NVAvail*NVArea)*((((Cs*DeltaT)+(Cw*(Vwind^2)))^0.5)/1000),
   If Wout < MaxHR && Phiout < MaxRH && Tin > NVSP,
       Set NVadj1 = (Tin - NVSP)/(Tin - Tout),
       Set NVadj2 = @Min NVadj1 1,
       Set NVadj3 = @Max NVadj2 0,
       Set NVadj = SGNV*NVadj3,
       Set NatVentFlow = @Min NVadj MaxNV,
   Else,
       Set NatVentFlow = 0,
   EndIf;

EnergyManagementSystem:GlobalVariable,
   DuctLeakOAMakeupFlowRate;

EnergyManagementSystem:OutputVariable,
   Zone Natural Ventilation Flow Rate,   !- Name
   NatVentFlow,                          !- EMS Variable Name
   Averaged,                             !- Type of Data in Variable
   ZoneTimestep,                         !- Update Frequency
   NaturalVentilationProgram,            !- EMS Program or Subroutine Name
   m3/s;                                 !- Units

ElectricEquipment,
   House Exhaust Fan Load,   !- Name
   living,                   !- Zone Name
   AlwaysOn,                 !- Schedule Name
   EquipmentLevel,           !- Design Level Calculation Method
   0,                        !- Design Level {W}
   ,                         !- Power per Zone Floor Area {W/m2}
   ,                         !- Power per Person {W/person}
   0,                        !- Fraction Latent
   0,                        !- Fraction Radiant
   1,                        !- Fraction Lost (remainder goes to space)
   VentFans;                 !- End-Use Subcategory

ElectricEquipment,
   Range Hood Fan Load,   !- Name
   living,                !- Zone Name
   AlwaysOn,              !- Schedule Name
   EquipmentLevel,        !- Design Level Calculation Method
   0,                     !- Design Level {W}
   ,                      !- Power per Zone Floor Area {W/m2}
   ,                      !- Power per Person {W/person}
   0,                     !- Fraction Latent
   0,                     !- Fraction Radiant
   1,                     !- Fraction Lost
   VentFans;              !- End-Use Subcategory

ElectricEquipment,
   Bath Exhaust Fan Load,   !- Name
   living,                  !- Zone Name
   AlwaysOn,                !- Schedule Name
   EquipmentLevel,          !- Design Level Calculation Method
   0,                       !- Design Level {W}
   ,                        !- Power per Zone Floor Area {W/m2}
   ,                        !- Power per Person {W/person}
   0,                       !- Fraction Latent
   0,                       !- Fraction Radiant
   1,                       !- Fraction Lost
   VentFans;                !- End-Use Subcategory

InternalMass,
   LivingPartition,   !- Name
   FinUninsFinWall,   !- Construction Name
   living,            !- Zone Name
   46.45152;          !- Surface Area of partition walls not yet defined {m} (Includes both sides of the wall)

Material,
   LivingFurnitureMaterial,   !- Name
   Rough,                     !- Roughness
   0.1524,                    !- Thickness {m}
   0.1154577,                 !- Conductivity {W/m-K}
   640.8,                     !- Density {kg/m}
   1214.23,                   !- Specific Heat {J/kg-K}
   0.9,                       !- Thermal Absorptance
   0.6,                       !- Solar Absorptance
   0.1;                       !- Visible Absorptance  (Rough estimate of mean value based on visible spectrum for white paint, from Introduction to Heat Transfer, 3rd Ed. by F.P.Incropera and D.P.DeWitt, Fig. 12.23)

Construction,
   LivingFurniture,           !- Name
   LivingFurnitureMaterial;   !- Outside Layer

InternalMass,
   LivingSpaceFurniture,   !- Name
   LivingFurniture,        !- Construction Name
   living,                 !- Zone Name
   18.580608;              !- Surface Area {m}

Zone,
   crawlspace,   !- Name
   0,            !- Direction of Relative North {deg}
   -3.81,        !- X Origin {m}
   -3.048,       !- Y Origin {m}
   -1.2192,      !- Z Origin {m}
   1,            !- Type
   1,            !- Multiplier
   1.2192,       !- Ceiling Height {m}
   56.633694,    !- Volume {m3}
   46.45152;     !- Floor Area {m2}

ZoneInfiltration:DesignFlowRate,
   CSInfiltration,    !- Name
   crawlspace,        !- Zone Name
   AlwaysOn,          !- Schedule Name
   AirChanges/Hour,   !- Design Flow Rate Calculation Method
   ,                  !- Design Flow rate {m^3/s}
   ,                  !- Flow per Zone Floor Area {m/s-m}
   ,                  !- Flow per Exterior Surface Area {m/s-m}
   2,                 !- Air Changes per Hour {1/hr}
   1,                 !- Constant Term Coefficient
   0,                 !- Temperature Term Coefficient
   0,                 !- Velocity Term Coefficient
   0;                 !- Velocity Squared Term Coefficient

Zone,
   unfinishedattic,      !- Name
   0,                    !- Direction of Relative North {deg}
   -3.81,                !- X Origin {m}
   -3.048,               !- Y Origin {m}
   2.4384,               !- Z Origin {m}
   ,                     !- Type
   ,                     !- Multiplier
   1.8288000000000002,   !- Ceiling Height {m}
   35.39605875,          !- Volume {m3}
   46.45152;             !- Floor Area {m2}

ZoneInfiltration:EffectiveLeakageArea,
   UAtcInfiltration,     !- Name
   unfinishedattic,      !- Zone Name
   AlwaysOn,             !- Schedule Name
   1546.835616,          !- Effective Air Leakage Area {cm}
   0.0001270928281787,   !- Stack Coefficient {(L/s)/(cm^4-K)}
   0.0001047480346669;   !- Wind Coefficient {(L/s)/(cm^4-(m/s))}

Exterior:Lights,
   Exterior Lighting,   !- Name
   ExteriorLighting,    !- Schedule Name
   34.70389613204864,   !- Design Level {W}
   ScheduleNameOnly;    !- Control Option

GlobalGeometryRules,
   LowerLeftCorner,    !- Starting Vertex Position
   CounterClockWise,   !- Vertex Entry Direction
   Relative;           !- Coordinate System

BuildingSurface:Detailed,
   Wall1,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall2,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall3,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall4,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinCSWall,   !- Construction Name
   crawlspace,           !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall5,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall5-Window1,          !- Name
   Window,                 !- Surface Type
   left-Glass,             !- Construction Name
   Wall5,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   0.0000000000000003,     !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall5-Window2,          !- Name
   Window,                 !- Surface Type
   left-Glass,             !- Construction Name
   Wall5,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   0.0000000000000004,     !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000005,     !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   0.0000000000000005,     !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall6,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall6-Door1,          !- Name
   Door,                 !- Surface Type
   livingDoors,          !- Construction Name
   Wall6,                !- Building Surface Name
   ,                     !- Outside Boundary Condition Object
   0.5,                  !- View Factor to Ground
   ,                     !- Shading Control Name
   ,                     !- Frame and Divider Name
   1,                    !- Multiplier
   4,                    !- Number of Vertices
   0.3048,               !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   1.2192,               !- Vertex coordinate {m}
   0.0000000000000001,   !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   1.2192,               !- Vertex coordinate {m}
   0.0000000000000001,   !- Vertex coordinate {m}
   2.033016,             !- Vertex coordinate {m}
   0.3048,               !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   2.033016;             !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall6-Window1,          !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall6,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   3.67393532928,          !- Vertex coordinate {m}
   0.0000000000000002,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.54151987808,          !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.54151987808,          !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   3.67393532928,          !- Vertex coordinate {m}
   0.0000000000000002,     !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall6-Window2,          !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall6,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   4.60248,                !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4700645488,           !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4700645488,           !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   4.60248,                !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall7,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall7-Window1,          !- Name
   Window,                 !- Surface Type
   right-Glass,            !- Construction Name
   Wall7,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   7.62,                   !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.9460645488,           !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.07848,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall7-Window2,          !- Name
   Window,                 !- Surface Type
   right-Glass,            !- Construction Name
   Wall7,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   7.62,                   !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   3.01752,                !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   7.62,                   !- Vertex coordinate {m}
   2.1499354512,           !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall8,           !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   7.62,            !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window1,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   5.3488748496000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.4812903008000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   4.4812903008000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   5.3488748496000005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window2,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   6.277419303912,         !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4098347551120005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   5.4098347551120005,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   6.277419303912,         !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window3,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   2.2101650894400002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   1.3425805406399995,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   1.3425805406399995,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   2.2101650894400002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Window4,          !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall8,                  !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   3.13870957728,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   2.27112502848,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9771099086160001,     !- Vertex coordinate {m}
   2.27112502848,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   3.13870957728,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall9,                !- Name
   Wall,                 !- Surface Type
   ExtUninsUnfinWall,    !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   3,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   -0.6096,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.7056000000000004,   !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall10,               !- Name
   Wall,                 !- Surface Type
   ExtUninsUnfinWall,    !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   3,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.7056000000000004,   !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   -0.6096,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall11,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall12,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall13,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall14,               !- Name
   Wall,                 !- Surface Type
   CSRimJoist,           !- Construction Name
   crawlspace,           !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.9842500000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   1.2192;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor1,                  !- Name
   Floor,                   !- Surface Type
   GrndUninsUnfinCSFloor,   !- Construction Name
   crawlspace,              !- Zone Name
   ground,                  !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   4,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   0,                       !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   0,                       !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   0,                       !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   0;                       !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor2,               !- Name
   Floor,                !- Surface Type
   UnfinCSInsFinFloor,   !- Construction Name
   living,               !- Zone Name
   Surface,              !- Outside Boundary Condition
   IntFloor2,            !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0;                    !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor2,               !- Name
   Ceiling,                 !- Surface Type
   RevUnfinCSInsFinFloor,   !- Construction Name
   crawlspace,              !- Zone Name
   Surface,                 !- Outside Boundary Condition
   Floor2,                  !- Outsdie Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   4,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                    !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   1.2192,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   1.2192,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   1.2192,                  !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   1.2192;                  !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor3,               !- Name
   Floor,                !- Surface Type
   FinInsUnfinUAFloor,   !- Construction Name
   unfinishedattic,      !- Zone Name
   Surface,              !- Outside Boundary Condition
   IntFloor3,            !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0;                    !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor3,               !- Name
   Ceiling,                 !- Surface Type
   RevFinInsUnfinUAFloor,   !- Construction Name
   living,                  !- Zone Name
   Surface,                 !- Outside Boundary Condition
   Floor3,                  !- Outsdie Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   4,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                    !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   7.62,                    !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   2.4384;                  !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Roof1,                !- Name
   Roof,                 !- Surface Type
   UnfinInsExtRoof,      !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Roof2,                !- Name
   Roof,                 !- Surface Type
   UnfinInsExtRoof,      !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   7.62,                 !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002,   !- Vertex Z-coordinate {m}
   7.62,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   1.8288000000000002;   !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave1,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   -3.81,                 !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   3.81,                  !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   3.81,                  !- Vertex X-coordinate {m}
   -3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003,    !- Vertex Z-coordinate {m}
   -3.81,                 !- Vertex X-coordinate {m}
   -3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003;    !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave2,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   3.81,                 !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -3.81,                !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -3.81,                !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003,   !- Vertex Z-coordinate {m}
   3.81,                 !- Vertex X-coordinate {m}
   3.048,                !- Vertex Y-coordinate {m}
   2.7432000000000003;   !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave3,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   4.4196,               !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   3.81,                 !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   3.81,                 !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672,               !- Vertex Z-coordinate {m}
   4.4196,               !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672;               !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave4,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   3.81,                  !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   4.4196,                !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   4.4196,                !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672,                !- Vertex Z-coordinate {m}
   3.81,                  !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672;                !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave5,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   -4.4196,               !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   -3.81,                 !- Vertex X-coordinate {m}
   -3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   -3.81,                 !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672,                !- Vertex Z-coordinate {m}
   -4.4196,               !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   4.2672;                !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave6,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   -3.81,                !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -4.4196,              !- Vertex X-coordinate {m}
   3.6576000000000004,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -4.4196,              !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672,               !- Vertex Z-coordinate {m}
   -3.81,                !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   4.2672;               !- Vertex Z-coordinate {m}

Zone,
   Dummy,   !- Name
   0,       !- Direction of Relative North {deg}
   0,       !- X Origin {m}
   0,       !- Y Origin {m}
   0,       !- Z Origin {m}
   ,        !- Type
   ,        !- Multiplier
   0,       !- Ceiling Height {m}
   0,       !- Volume {m3}
   0;       !- Floor Area {m2}

Roof,
   Horizontal,       !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   0,                !- Azimuth Angle {deg}
   0,                !- Tilt Angle {deg}
   0,                !- Starting X Coordinate {m}
   30.48,            !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.1,              !- Length {m}
   0.1;              !- Width {m}

Wall:Exterior,
   WallEast,         !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   0,                !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   30,               !- Starting X Coordinate {m}
   30,               !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallWest,         !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   180,              !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   29.5,             !- Starting X Coordinate {m}
   29.5,             !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallSouth,        !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   90,               !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   30,               !- Starting X Coordinate {m}
   29.5,             !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallNorth,        !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   270,              !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   29.5,             !- Starting X Coordinate {m}
   30,               !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Zone,
   RA Duct Zone,   !- Name
   0,              !- Direction of Relative North {deg}
   0,              !- X Origin {m}
   0,              !- Y Origin {m}
   0,              !- Z Origin {m}
   ,               !- Type
   ,               !- Multiplier
   0,              !- Ceiling Height {m}
   0,              !- Volume {m3}
   0;              !- Floor Area {m2}

Wall:Adiabatic,
   RADuctWall_N,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   90,               !- Tilt
   0,                !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_E,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   90,               !- Azimuth
   90,               !- Tilt
   0,                !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_S,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   180,              !- Azimuth
   90,               !- Tilt
   -1,               !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_W,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   270,              !- Azimuth
   90,               !- Tilt
   -1,               !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Ceiling:Adiabatic,
   RADuctCeiling,    !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   0,                !- Tilt
   0,                !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   1,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Floor:Adiabatic,
   RADuctFloor,      !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   180,              !- Tilt
   0,                !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_N,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_S,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_E,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_W,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

GroundHeatExchanger:Vertical,
   Vertical Ground Heat Exchanger,   !- Name
   GHE Inlet Node,                   !- Inlet Node Name
   GHE Outlet Node,                  !- Outlet Node Name
   0.000189270588,                   !- Maximum Flow Rate {m3/s}
   2,                                !- Number of Bore Holes
   67.056,                           !- Bore Hole Length {m}
   0.0635,                           !- Bore Hole Radius {m}
   1.0386,                           !- Ground Thermal Conductivity {W/m-K}
   1935576.923076923,                !- Ground Thermal Heat Capacity {J/m3-K}
   16.655555555555555,               !- Ground Temperature {C}
   0.000189270588,                   !- Design Flow Rate {m3/s}
   0.6924000000000001,               !- Grout Thermal Conductivity {W/m-K}
   0.39813,                          !- Pipe Thermal Conductivity {W/m-K}
   0.02667,                          !- Pipe Out Diameter {m}
   0.02453894,                       !- U-Tube Distance {m}
   0.0024257,                        !- Pipe Thickness {m}
   1,                                !- Maximum Length of Simulation
   0.0005,                           !- G-Function Reference Ratio {dimensionless}
   27,                               !- Number of Data Pairs of the G Function
   -8.5,                             !- Pair 1 - LNTTS
   2.679,                            !- Pair 1 - GFNC
   -7.8,                             !- Pair 2 - LNTTS
   3.023,                            !- Pair 2 - GFNC
   -7.2,                             !- Pair 3 - LNTTS
   3.318,                            !- Pair 3 - GFNC
   -6.5,                             !- Pair 4 - LNTTS
   3.664,                            !- Pair 4 - GFNC
   -5.9,                             !- Pair 5 - LNTTS
   3.961,                            !- Pair 5 - GFNC
   -5.2,                             !- Pair 6 - LNTTS
   4.31,                             !- Pair 6 - GFNC
   -4.5,                             !- Pair 7 - LNTTS
   4.672,                            !- Pair 7 - GFNC
   -3.963,                           !- Pair 8 - LNTTS
   4.919,                            !- Pair 8 - GFNC
   -3.27,                            !- Pair 9 - LNTTS
   5.406,                            !- Pair 9 - GFNC
   -2.864,                           !- Pair 10 - LNTTS
   5.711,                            !- Pair 10 - GFNC
   -2.577,                           !- Pair 11 - LNTTS
   5.932,                            !- Pair 11 - GFNC
   -2.171,                           !- Pair 12 - LNTTS
   6.246,                            !- Pair 12 - GFNC
   -1.884,                           !- Pair 13 - LNTTS
   6.465,                            !- Pair 13 - GFNC
   -1.191,                           !- Pair 14 - LNTTS
   6.945,                            !- Pair 14 - GFNC
   -0.497,                           !- Pair 15 - LNTTS
   7.396,                            !- Pair 15 - GFNC
   -0.274,                           !- Pair 16 - LNTTS
   7.52,                             !- Pair 16 - GFNC
   -0.051,                           !- Pair 17 - LNTTS
   7.636,                            !- Pair 17 - GFNC
   0.196,                            !- Pair 18 - LNTTS
   7.746,                            !- Pair 18 - GFNC
   0.419,                            !- Pair 19 - LNTTS
   7.831,                            !- Pair 19 - GFNC
   0.642,                            !- Pair 20 - LNTTS
   7.905,                            !- Pair 20 - GFNC
   0.873,                            !- Pair 21 - LNTTS
   7.969,                            !- Pair 21 - GFNC
   1.112,                            !- Pair 22 - LNTTS
   8.024,                            !- Pair 22 - GFNC
   1.335,                            !- Pair 23 - LNTTS
   8.066,                            !- Pair 23 - GFNC
   1.679,                            !- Pair 24 - LNTTS
   8.113,                            !- Pair 24 - GFNC
   2.028,                            !- Pair 25 - LNTTS
   8.146,                            !- Pair 25 - GFNC
   2.275,                            !- Pair 26 - LNTTS
   8.161,                            !- Pair 26 - GFNC
   3.003,                            !- Pair 27 - LNTTS
   8.187;                            !- Pair 27 - GFNC

FluidProperties:GlycolConcentration,
   GLHXFluid,         !- Fluid 1 Name
   PropyleneGlycol,   !- Glycol 1 Name
   ,                  !- User Defined Glycol Name
   0.3;               !- Glycol 1 Concentration

Sizing:Plant,
   Chilled Water Condenser Loop,   !- Plant or Condenser Loop Name
   Condenser,                      !- Loop Type
   29.444444444444443,             !- Design Loop Exit Temperature {C}
   5.555555555555555;              !- Loop Design Temperature Difference {deltaC}

CondenserLoop,
   Chilled Water Condenser Loop,       !- Name
   UserDefinedFluidType,               !- Fluid Type Note: the only option available 8-2-11 xf
   GLHXFluid,                          !- User Defined Fluid Type
   Tower Loop Operation,               !- Condenser Equipment Operation Scheme Name
   Condenser Supply Outlet Node,       !- Condenser Loop Temperature Setpoint Node Name or Reference
   48.88889,                           !- Maximum Loop Temperature {C}
   1.6666666666666665,                 !- Minimum Loop Temperature {C}
   0.000189270588,                     !- Maximum Loop Flow Rate {m3/s}
   0,                                  !- Minimum Loop Flow Rate {m3/s}
   autocalculate,                      !- Condenser Loop Volume {m3}
   Condenser Supply Inlet Node,        !- Condenser Side Inlet Node Name
   Condenser Supply Outlet Node,       !- Condenser Side Outlet Node Name
   Condenser Supply Side Branches,     !- Condenser Side Branch List Name
   Condenser Supply Side Connectors,   !- Condenser Side Connector List Name
   Condenser Demand Inlet Node,        !- Demand Side Inlet Node Name
   Condenser Demand Outlet Node,       !- Demand Side Outlet Node Name
   Condenser Demand Side Branches,     !- Condenser Demand Side Branch List Name
   Condenser Demand Side Connectors,   !- Condenser Demand Side Connector List Name
   Sequential;                         !- Load Distribution Scheme

SetpointManager:FollowGroundTemperature,
   Condenser Loop Ground Control Temperature,   !- Name
   Temperature,                                 !- Control Variable
   Site:GroundTemperature:Deep,
   0,
   48.88889,                                    !- Maximum Loop Temperature {C}
   1.6666666666666665,                          !- Minimum Loop Temperature {C}
   Condenser Supply Outlet Node;                !- Condenser Side Outlet Node Name

CondenserEquipmentList,
   All Towers,                       !- Name
   GroundHeatExchanger:Vertical,     !- Equipment 1 Object Type
   Vertical Ground Heat Exchanger;   !- Equipment 1 Name

PlantEquipmentOperation:Uncontrolled,
   Year Round Tower Operation,   !- Name
   All Towers;                   !- Equipment List Name

CondenserEquipmentOperationSchemes,
   Tower Loop Operation,                   !- Name
   PlantEquipmentOperation:Uncontrolled,   !- Control Scheme 1 Object Type
   Year Round Tower Operation,             !- Control Scheme 1 Name
   AlwaysOn;                               !- Control Scheme 1 Schedule Name

Branch,
   Condenser Supply GHE Branch,      !- Name
   0.000189270588,                   !- Maximum Flow Rate {m3/s}
   ,                                 !- Pressure Drop Curve Name
   GroundHeatExchanger:Vertical,     !- Component 1 Object Type
   Vertical Ground Heat Exchanger,   !- Component 1 Name
   GHE Inlet Node,                   !- Component 1 Inlet Node Name
   GHE Outlet Node;                  !- Component 1 Outlet Node Name

Branch,
   Condenser Supply Outlet Branch,          !- Name
   0.000189270588,                          !- Maximum Flow Rate {m3/s}
   ,                                        !- Pressure Drop Curve Name
   Pipe:Adiabatic,                          !- Component 1 Object Type
   Condenser Supply Outlet,                 !- Component 1 Name
   Condenser Supply Exit Pipe Inlet Node,   !- Component 1 Inlet Node Name
   Condenser Supply Outlet Node;            !- Component 1 Outlet Node Name

Branch,
   Condenser Demand Inlet Branch,                !- Name
   0.000189270588,                               !- Maximum Flow Rate {m3/s}
   ,                                             !- Pressure Drop Curve Name
   Pipe:Adiabatic,                               !- Component 1 Object Type
   Condenser Demand Inlet Pipe,                  !- Component 1 Name
   Condenser Demand Inlet Node,                  !- Component 1 Inlet Node Name
   Condenser Demand Entrance Pipe Outlet Node;   !- Component 1 Outlet Node Name

Branch,
   Gshp Cooling Condenser Branch,                     !- Name
   0.000189270588,                                    !- Maximum Flow Rate {m3/s}
   ,                                                  !- Pressure Drop Curve Name
   Coil:Cooling:WaterToAirHeatPump:EquationFit,       !- Component 1 Object Type
   DX Cooling Coil,                                   !- Component 1 Name
   Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
   Water to Air Heat Pump Source Side1 Outlet Node;   !- Component 1 Outlet Node Name

Branch,
   Gshp Heating Condenser Branch,                     !- Name
   0.000189270588,                                    !- Maximum Flow Rate {m3/s}
   ,                                                  !- Pressure Drop Curve Name
   Coil:Heating:WaterToAirHeatPump:EquationFit,       !- Component 1 Object Type
   DX Heating Coil,                                   !- Component 1 Name
   Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
   Water to Air Heat Pump Source Side2 Outlet Node;   !- Component 1 Outlet Node Name

Branch,
   Gshp Bypass Condenser Branch,               !- Name
   0.000189270588,                             !- Maximum Flow Rate {m3/s}
   ,                                           !- Pressure Drop Curve Name
   Pipe:Adiabatic,                             !- Component 1 Object Type
   Condenser Demand Bypass Pipe,               !- Component 1 Name
   Condenser Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
   Condenser Demand Bypass Pipe Outlet Node;   !- Component 1 Outlet Node Name

Branch,
   Condenser Demand Outlet Branch,          !- Name
   0.000189270588,                          !- Maximum Flow Rate {m3/s}
   ,                                        !- Pressure Drop Curve Name
   Pipe:Adiabatic,                          !- Component 1 Object Type
   Condenser Demand Outlet Pipe,            !- Component 1 Name
   Condenser Demand Exit Pipe Inlet Node,   !- Component 1 Inlet Node Name
   Condenser Demand Outlet Node;            !- Component 1 Outlet Node Name

Branch,
   Condenser Supply Inlet Branch,   !- Name
   0.000189270588,                  !- Maximum Flow Rate {m3/s}
   ,                                !- Pressure Drop Curve Name
   Pump:VariableSpeed,              !- Component 1 Object Type
   GSHPPump,                        !- Component 1 Name
   Condenser Supply Inlet Node,     !- Component 1 Inlet Node Name
   Condenser Pump Outlet Node;      !- Component 1 Outlet Node Name

BranchList,
   Condenser Demand Side Branches,   !- Name
   Condenser Demand Inlet Branch,    !- Branch 1 Name
   Gshp Cooling Condenser Branch,    !- Branch 2 Name
   Gshp Heating Condenser Branch,    !- Branch 3 Name
   Gshp Bypass Condenser Branch,     !- Branch 4 Name
   Condenser Demand Outlet Branch;   !- Branch 5 Name

BranchList,
   Condenser Supply Side Branches,   !- Name
   Condenser Supply Inlet Branch,    !- Branch 1 Name
   Condenser Supply GHE Branch,      !- Branch 2 Name
   Condenser Supply Outlet Branch;   !- Branch 3 Name

Connector:Splitter,
   Condenser Demand Splitter,       !- Name
   Condenser Demand Inlet Branch,   !- Inlet Branch Name
   Gshp Cooling Condenser Branch,   !- Outlet Branch 1 Name
   Gshp Heating Condenser Branch,   !- Outlet Branch 2 Name
   Gshp Bypass Condenser Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
   Condenser Supply Splitter,       !- Name
   Condenser Supply Inlet Branch,   !- Inlet Branch Name
   Condenser Supply GHE Branch;     !- Outlet Branch 1 Name

Connector:Mixer,
   Condenser Demand Mixer,           !- Name
   Condenser Demand Outlet Branch,   !- Outlet Branch Name
   Gshp Cooling Condenser Branch,    !- Inlet Branch 1 Name
   Gshp Heating Condenser Branch,    !- Inlet Branch 2 Name
   Gshp Bypass Condenser Branch;     !- Inlet Branch 3 Name

Connector:Mixer,
   Condenser Supply Mixer,           !- Name
   Condenser Supply Outlet Branch,   !- Outlet Branch Name
   Condenser Supply GHE Branch;      !- Inlet Branch 1 Name

ConnectorList,
   Condenser Supply Side Connectors,   !- Name
   Connector:Splitter,                 !- Connector 1 Object Type
   Condenser Supply Splitter,          !- Connector 1 Name
   Connector:Mixer,                    !- Connector 2 Object Type
   Condenser Supply Mixer;             !- Connector 2 Name

ConnectorList,
   Condenser Demand Side Connectors,   !- Name
   Connector:Splitter,                 !- Connector 1 Object Type
   Condenser Demand Splitter,          !- Connector 1 Name
   Connector:Mixer,                    !- Connector 2 Object Type
   Condenser Demand Mixer;             !- Connector 2 Name

Pipe:Adiabatic,
   Condenser Supply Outlet,                 !- Name
   Condenser Supply Exit Pipe Inlet Node,   !- Inlet Node Name
   Condenser Supply Outlet Node;            !- Outlet Node Name

Pipe:Adiabatic,
   Condenser Demand Inlet Pipe,                  !- Name
   Condenser Demand Inlet Node,                  !- Inlet Node Name
   Condenser Demand Entrance Pipe Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
   Condenser Demand Bypass Pipe,               !- Name
   Condenser Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
   Condenser Demand Bypass Pipe Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
   Condenser Demand Outlet Pipe,            !- Name
   Condenser Demand Exit Pipe Inlet Node,   !- Inlet Node Name
   Condenser Demand Outlet Node;            !- Outlet Node Name

Pump:VariableSpeed,
   GSHPPump,                      !- Name
   Condenser Supply Inlet Node,   !- Inlet Node Name
   Condenser Pump Outlet Node,    !- Outlet Node Name
   0.000189270588,                !- Rated Flow Rate {m3/s}
   149460,                        !- Rated Pump Head {Pa}
   autosize,                      !- Rated Power Consumption {W}
   0.462,                         !- Motor Efficiency
   0,                             !- Fraction of Motor Inefficiencies to Fluid Stream
   0,                             !- Coefficient 1 of the Part Load Performance Curve
   1,                             !- Coefficient 2 of the Part Load Performance Curve
   0,                             !- Coefficient 3 of the Part Load Performance Curve
   0,                             !- Coefficient 4 of the Part Load Performance Curve
   0,                             !- Minimum Flow Rate (m3/s)
   Intermittent;                  !- Pump Control Type

AirLoopHVAC,
   Central Air System,       !- Name
   ,                         !- Controller List Name
   ,                         !- Availability Manager List Name
   0.1924637501186227,       !- Design Supply Air Flow rate {m^3/s}
   Air Supply Branches,      !- Branch List Name
   ,                         !- Connector List Name
   Air Supply Inlet Node,    !- Supply Side Inlet Node Name
   Air Demand Outlet Node,   !- Demand Side Outlet Node Name
   Air Demand Inlet Node,    !- Demand Side Inlet Node Names
   Air Supply Outlet Node;   !- Supply Side Outlet Node Names

BranchList,
   Air Supply Branches,   !- Name
   Supply Air Branch;     !- Branch 1 Name

Branch,
   Supply Air Branch,                        !- Name
   0.1924637501186227,                       !- Maximum Flow rate {m^3/s}
   ,                                         !- Pressure Drop Curve Name
   AirLoopHVAC:UnitaryHeatPump:WaterToAir,   !- Component 1 Type
   Forced Air System,                        !- Component 1 Name
   Air Supply Inlet Node,                    !- Component 1 Inlet Node Name
   Air Supply Outlet Node;                   !- Component 1 Outlet Node Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
   Forced Air System,                             !- Name
   AlwaysOn,                                      !- Availability Schedule Name
   Air Supply Inlet Node,                         !- Air Inlet Node Name
   Air Supply Outlet Node,                        !- Air Outlet Node Name
   0.1924637501186227,                            !- Supply Air Flow Rate {m3/s}
   living,                                        !- Controlling Zone or Thermostat Location
   Fan:OnOff,                                     !- Supply Air Fan Object Type
   Supply Fan,                                    !- Supply Air Fan Name
   Coil:Heating:WaterToAirHeatPump:EquationFit,   !- Heating Coil Object Type
   DX Heating Coil,                               !- Heating Coil Name
   0.001,                                         !- Heating Convergence
   Coil:Cooling:WaterToAirHeatPump:EquationFit,   !- Cooling Coil Object Type
   DX Cooling Coil,                               !- Cooling Coil Name
   0.001,                                         !- Cooling Convergence
   2.5,                                           !- Maximum Cycling Rate {cycles/hr}
   60,                                            !- Heat Pump Time Constant {s}
   0.01,                                          !- Fraction of On-Cycle Power Use
   60,                                            !- Heat Pump Fan Delay Time {s}
   Coil:Heating:Electric,                         !- Supplemental Heating Coil Object Type
   HeatPump Supp Heater,                          !- Supplemental Heating Coil Name
   40.55555555555556,                             !- Maximum Supply Air Temperature from Supplemental Heater {C}
   4.444444444444445,                             !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
   ,                                              !- Outdoor Dry-Bulb Temperature Sensor Node Name
   BlowThrough,                                   !- Fan Placement
   SupplyFanOperation,                            !- Supply Air Fan Operating Mode Schedule Name
   ,                                              !- Dehumidification Control Type
   Cycling;                                       !- Heat Pump Coil Water Flow Mode

Coil:Heating:WaterToAirHeatPump:EquationFit,
   DX Heating Coil,                                   !- Name
   Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
   Water to Air Heat Pump Source Side2 Outlet Node,   !- Water Outlet Node Name
   Heating Coil Inlet Node,                           !- Air Inlet Node Name
   Supp Heating Coil Inlet Node,                      !- Air Outlet Node Name
   0.1519032083706205,                                !- Rated Air Flow Rate {m3/s}
   0.000189270588,                                    !- Rated Water Flow Rate {m3/s}
   3521.547344110959,                                 !- Rated Heating Capacity {W}
   3.747770203875607,                                 !- Rated Heating Coefficient of Performance
   -5.215438793,                                      !- Heating Capacity Coefficient 1
   -1.0739883960000003,                               !- Heating Capacity Coefficient 2
   7.597313856,                                       !- Heating Capacity Coefficient 3
   0,                                                 !- Heating Capacity Coefficient 4
   0,                                                 !- Heating Capacity Coefficient 5
   -11.077826657,                                     !- Heating Power Consumption Coefficient 1
   10.233784872000001,                                !- Heating Power Consumption Coefficient 2
   1.529330868,                                       !- Heating Power Consumption Coefficient 3
   0,                                                 !- Heating Power Consumption Coefficient 4
   0;                                                 !- Heating Power Consumption Coefficient 5

Coil:Heating:Electric,
   HeatPump Supp Heater,           !- Name
   HeatingSeasonSchedule,          !- Availability Schedule Name
   1,                              !- Efficiency
   2813.008237982178,              !- Nominal Capacity
   Supp Heating Coil Inlet Node,   !- Air Inlet Node Name
   Air Supply Outlet Node;         !- Air Outlet Node Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
   DX Cooling Coil,                                   !- Name
   Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
   Water to Air Heat Pump Source Side1 Outlet Node,   !- Water Outlet Node Name
   Cooling Coil Inlet Node,                           !- Air Inlet Node Name
   Heating Coil Inlet Node,                           !- Air Outlet Node Name
   0.1924637501186227,                                !- Rated Air Flow Rate {m3/s}             Note - wait for Autosize capability from Neal and Jon
   0.000189270588,                                    !- Rated Water Flow Rate {m3/s}
   3521.547344110959,                                 !- Rated Total Cooling Capacity {W}
   2577.772655889222,                                 !- Rated Sensible Cooling Capacity {W}    Note - Use SHR =0.75 as default for now.... need further work
   5.919830004909326,                                 !- Rated Cooling Coefficient of Performance
   -3.9160645385999993,                               !- Cooling Capacity Coefficient 1
   7.0429440240000005,                                !- Cooling Capacity Coefficient 2
   -2.2705893720000003,                               !- Cooling Capacity Coefficient 3
   0,                                                 !- Cooling Capacity Coefficient 4
   0,                                                 !- Cooling Capacity Coefficient 5
   26.7839398084,                                     !- Sensible Cooling Capacity Coefficient 1
   0,                                                 !- Sensible Cooling Capacity Coefficient 2
   -23.832385974,                                     !- Sensible Cooling Capacity Coefficient 3
   -1.115743914,                                      !- Sensible Cooling Capacity Coefficient 4
   0,                                                 !- Sensible Cooling Capacity Coefficient 5
   0,                                                 !- Sensible Cooling Capacity Coefficient 6
   -6.2337364523,                                     !- Cooling Power Consumption Coefficient 1
   1.610096238,                                       !- Cooling Power Consumption Coefficient 2
   5.317076448,                                       !- Cooling Power Consumption Coefficient 3
   0,                                                 !- Cooling Power Consumption Coefficient 4
   0,                                                 !- Cooling Power Consumption Coefficient 5
   1000,                                              !- Nominal Time for Condensate Removal to Begin {s}
   1.5;                                               !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Fan:OnOff,
   Supply Fan,                !- Name
   SupplyFanAvailability,     !- Availability Schedule Name
   0.117562107304,            !- Fan Efficiency
   124.55,                    !- Pressure Rise {Pa}
   0.1924684695930227,        !- Maximum Flow Rate {m^3/s}
   1,                         !- Motor Efficiency
   1,                         !- Motor In Airstream Fraction
   Air Supply Inlet Node,     !- Air Inlet Node Name
   Cooling Coil Inlet Node,   !- Air Outlet Node Name
   ,                          !- Fan Power Ratio Function of Speed Ratio Curve Name
   ,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
   HVACFan;                   !- End-Use Subcategory

WaterUse:Storage,
   Condensate Tank 1,           !- Name
   CC2 Condensate Drain Tank,   !- Water Quality Subcategory
   2,                           !- Maximum Capacity {m3}
   0,                           !- Initial Volume {m3}
   ,                            !- Design In Flow Rate {m3/s}
   ,                            !- Design Out Flow Rate {m3/s}
   ,                            !- Overflow Destination
   None,                        !- Type of Supply Controlled by Float Valve
   ,                            !- Float Valve On Capacity {m3}
   ,                            !- Float Valve Off Capacity {m3}
   ,                            !- Backup Mains Capacity {m3}
   ,                            !- Other Tank Name
   ScheduledTemperature,        !- Water Thermal Mode
   DWWaterTempSchedule,         !- Water Temperature Schedule Name
   Zone,                        !- Ambient Temperature Indicator
   ,                            !- Ambient Temperature Schedule Name
   dummy;                       !- Zone Name

Curve:Cubic,
   FanEffCurve,   !- Name
   0,             !- Coefficient1 Constant
   1,             !- Coefficient2 x
   0,             !- Coefficient3 x
   0,             !- Coefficient4 x
   0,             !- Minimum Value of x
   1,             !- Maximum Value of x
   0,             !- Minimum Value of y
   1;             !- Maximum Value of y

Curve:Exponent,
   FanPowerCurve,   !- Name
   0,               !- Coefficient1 Constant
   1,               !- Coefficient2 x
   3,               !- Coefficient3 Exponent of x
   -100,            !- Minimum Value of x
   100;             !- Maximum Value of x

Curve:Cubic,
   ConstantCubic,   !- Name
   1,               !- Coefficient1 Constant
   0,               !- Coefficient2 x
   0,               !- Coefficient3 x
   0,               !- Coefficient4 x
   -100,            !- Minimum Value of x
   100;             !- Maximum Value of x

Curve:Biquadratic,
   ConstantBiquadratic,   !- Name
   1,                     !- Coefficient1 Constant
   0,                     !- Coefficient2 x
   0,                     !- Coefficient3 x
   0,                     !- Coefficient4 y
   0,                     !- Coefficient5 y
   0,                     !- Coefficient6 xy
   -100,                  !- Minimum Value of x
   100,                   !- Maximum Value of x
   -100,                  !- Minimum Value of y
   100;                   !- Maximum Value of y

AirLoopHVAC:SupplyPath,
   Supply Air Path,            !- Name
   Air Demand Inlet Node,      !- Supply Air Path Inlet Node Name
   AirLoopHVAC:ZoneSplitter,   !- Component 1 Object Type
   Zone Splitter;              !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
   Zone Splitter,           !- Name
   Air Demand Inlet Node,   !- Inlet Node Name
   Living Supply Node;      !- Outlet 1 Node Name

AirTerminal:SingleDuct:Uncontrolled,
   Living Zone Direct Air,   !- Name
   AlwaysOn,                 !- Availability Schedule Name
   Living Supply Node,       !- Zone Supply Air Node Name
   0.1924637501186227;       !- Maximum Flow Rate {m^3/s}

AirLoopHVAC:ReturnPath,
   Return Air Path,            !- Name
   Air Demand Outlet Node,     !- Return Air Path Outlet Node Name
   AirLoopHVAC:ReturnPlenum,   !- Component 1 Object Type
   Return Plenum;              !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
   Return Plenum,            !- Name
   RA Duct Zone,             !- Zone Name
   RA Plenum Air Node,       !- Zone Node Name
   Air Demand Outlet Node,   !- Outlet Node Name
   ,                         !- Induced Air Outlet Node or NodeList Name
   Living Return Node;       !- Inlet 1 Node Name

NodeList,
   Living Supply Nodes,   !- Name
   Living Supply Node;    !- Node Name

ZoneHVAC:EquipmentConnections,
   living,                  !- Zone Name
   Living Zone Equipment,   !- Zone Conditioning Equipment List Name
   Living Supply Nodes,     !- Zone Air Inlet Node or NodeList Name
   ,
   Living Zone Air Node,    !- Zone Air Node Name
   Living Return Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Living Zone Equipment,                 !- Name
   AirTerminal:SingleDuct:Uncontrolled,   !- Zone Equipment Object Type
   Living Zone Direct Air,                !- Zone Equipment Name
   1,                                     !- Zone Equipment Cooling Priority
   1;                                     !- Zone Equipment Heating Priority

Sizing:Plant,
   DHW Loop,             !- Plant or Condenser Loop Name
   Heating,              !- Loop Type
   51.666666666666664,   !- Design Loop Exit Temperature {C}
   5.555555555555555;    !- Loop Design Temperature Difference {deltaC}

PlantLoop,
   DHW Loop,                 !- Name
   Water,                    !- Fluid Type
   ,                         !- User Defined Fluid Type
   DHW Loop Operation,       !- Plant Equipment Operation Scheme Name
   DHW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   100,                      !- Maximum Loop Temperature {C}
   0,                        !- Minimum Loop Temperature {C}
   0.01,                     !- Maximum Loop Flow Rate {m/s}  (This size represents the physical limitations to flow due to losses in the piping system. For BEopt we assume that the pipes are always adequately sized)
   0,                        !- Minimum Loop Flow Rate {m^3/s}
   0.003,                    !- Plant Loop Volume {m^3}
   Mains Inlet Node,         !- Plant Side Inlet Node Name
   DHW Supply Outlet Node,   !- Plant Side Outlet Node Name
   DHW Supply Branches,      !- Plant Side Branch List Name
   DHW Supply Connectors,    !- Plant Side Connector List Name
   DHW Demand Inlet Node,    !- Demand Side Inlet Node Name
   Mains Makeup Node,        !- Demand Side Outlet Node Name    (This Node is somewhat fictional. Since the loop is closed, drain water is immediately made up by mains water.)
   DHW Demand Branches,      !- Demand Side Branch List Name
   DHW Demand Connectors,    !- Demand Side Connector List Name
   Optimal;                  !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
   DHW Loop Operation,                    !- Name
   PlantEquipmentOperation:HeatingLoad,   !- Control Scheme 1 Object Type
   DHW Control Scheme,                    !- Control Scheme 1 Name
   AlwaysOn;                              !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
   DHW Control Scheme,    !- Name
   0,                     !- Load Range 1 Lower Limit {W}
   1000000000000000,      !- Load Range 1 Upper Limit {W}
   DHW Plant Equipment;   !- Priority Control 1 Equip List Name

BranchList,
   DHW Supply Branches,        !- Name
   Mains Inlet Branch,         !- Branch 1 Name
   Water Heater Branch,        !- Branch 2 Name
   DHW Supply Outlet Branch;   !- Branch 4 Name

ConnectorList,
   DHW Supply Connectors,   !- Name
   Connector:Splitter,      !- Connector 1 Type
   DHW Supply Splitter,     !- Connector 1 Name
   Connector:Mixer,         !- Connector 2 Type
   DHW Supply Mixer;        !- Connector 2 Name

Branch,
   Mains Inlet Branch,           !- Name
   autosize,                     !- Maximum Flow Rate {m^3/s}
   ,                             !- Pressure Drop Curve Name
   Pump:VariableSpeed,           !- Component 1 Type
   Mains Pressure,               !- Component 1 Name
   Mains Inlet Node,             !- Component 1 Inlet Node Name
   Mains Pressure Outlet Node;   !- Component 1 Outlet Node Name

Pump:VariableSpeed,
   Mains Pressure,               !- Name
   Mains Inlet Node,             !- Inlet Node Name
   Mains Pressure Outlet Node,   !- Outlet Node Name
   0.01,                         !- Rated Flow Rate {m^3/s}
   1,                            !- Rated Pump Head {Pa}
   0,                            !- Rated Power Consumption {W}
   1,                            !- Motor Efficiency
   0,                            !- Fraction of Motor Inefficiencies to Fluid Stream
   0,                            !- Coefficient 1 of the Part Load Performance Curve
   1,                            !- Coefficient 2 of the Part Load Performance Curve
   0,                            !- Coefficient 3 of the Part Load Performance Curve
   0,                            !- Coefficient 4 of the Part Load Performance Curve
   0,                            !- Minimum Flow Rate {m^3/s}
   Intermittent;                 !- Pump Control Type

Connector:Splitter,
   DHW Supply Splitter,   !- Name
   Mains Inlet Branch,    !- Inlet Branch Name
   Water Heater Branch;   !- Outlet Branch 1 Name

PlantEquipmentList,
   DHW Plant Equipment,   !- Name
   WaterHeater:Mixed,     !- Equipment Object Type
   Water Heater;          !- Equipment Name

Branch,
   Water Heater Branch,            !- Name
   autosize,                       !- Maximum Flow Rate {m^3/s}
   ,                               !- Pressure Drop Curve Name
   WaterHeater:Mixed,              !- Component Type
   Water Heater,                   !- Component Name
   Water Heater Use Inlet Node,    !- Component Inlet Node Name
   Water Heater Use Outlet Node;   !- Component Outlet Node Name

WaterHeater:Mixed,
   Water Heater,                   !- Name
   0.1438456484,                   !- Tank Volume {m}
   WaterHeaterSP1Schedule,         !- Setpoint Temperature Schedule Name
   2,                              !- Deadband Temperature Difference {deltaC} (When deadband is not zero, the tank manages to maintain setpoint without using energy)
   99,                             !- Maximum Temperature Limit {C}
   Modulate,                       !- Heater Control Type
   11724.000000000002,             !- Heater Maximum Capacity {W}
   0,                              !- Heater Minimum Capacity {W}
   0,                              !- Heater Ignition Minimum Flow Rate {m^3/s}
   0,                              !- Heater Ignition Delay {s}
   NaturalGas,                     !- Heater Fuel Type
   0.773298241318794,              !- Heater Thermal Efficiency
   ,                               !- Part Load Factor Curve Name
   ,                               !- Off Cycle Parasitic Fuel Consumption Rate {W}
   ,                               !- Off Cycle Parasitic Fuel Type
   ,                               !- Off Cycle Parasitic Heat Fraction to Tank
   ,                               !- On Cycle Parasitic Fuel Consumption Rate {W}
   ,                               !- On Cycle Parasitic Fuel Type
   ,                               !- On Cycle Parasitic Heat Fraction to Tank
   Zone,                           !- Ambient Temperature Indicator
   ,                               !- Ambient Temperature Schedule Name
   living,                         !- Ambient Temperature Zone Name
   ,                               !- Ambient Temperature Outside Air Node Name
   4.1569317307637395,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   1,                              !- Off Cycle Loss Fraction to Zone
   4.1569317307637395,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   1,                              !- On Cycle Loss Fraction to Zone
   ,                               !- Peak Use Flow Rate {m^3/s}
   ,                               !- Use Flow Rate Fraction Schedule Name
   ,                               !- Cold Water Supply Temperature Schedule Name
   Water Heater Use Inlet Node,    !- Use Side Inlet Node Name
   Water Heater Use Outlet Node,   !- Use Side Outlet Node Name
   1,                              !- Use Side Effectiveness
   ,                               !- Source Side Inlet Node Name
   ,                               !- Source Side Outlet Node Name
   1,                              !- Source Side Effectiveness
   autosize,                       !- Use Side Design Flow Rate {m^3/s}
   ,                               !- Source Side Design Flow Rate {m^3/s}
   1.5;                            !- Indirect Water Heating Recovery Time {hr}

SetpointManager:Scheduled,
   DHW Loop Setpoint Manager,   !- Name
   Temperature,                 !- Control Variable
   DHWSupplySetpoint,           !- Schedule Name
   DHW Supply Outlet Node;      !- Setpoint Node or NodeList Name

Connector:Mixer,
   DHW Supply Mixer,           !- Name
   DHW Supply Outlet Branch,   !- Outlet Branch Name
   Water Heater Branch;        !- Inlet Branch 1 Name

Branch,
   DHW Supply Outlet Branch,            !- Branch Name
   autosize,                            !- Maximum Flow Rate {m^3/s}
   ,                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                      !- Component 1 Type
   DHW Supply Outlet Pipe,              !- Component 1 Name
   DHW Supply Outlet Pipe Inlet Node,   !- Component 1 Inlet Node Name
   DHW Supply Outlet Node;              !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   DHW Supply Outlet Pipe,              !- Name
   DHW Supply Outlet Pipe Inlet Node,   !- Inlet Node Name
   DHW Supply Outlet Node;              !- Outlet Node Name

BranchList,
   DHW Demand Branches,       !- Branch List Name
   DHW Demand Inlet Branch,   !- Branch 1 Name
   Water Demand Branch,       !- Branch 2 Name
   Mains Makeup Branch;       !- Branch 4 Name

ConnectorList,
   DHW Demand Connectors,   !- Name
   Connector:Splitter,      !- Type of Connector 1
   DHW Demand Splitter,     !- Name of Connector 1
   Connector:Mixer,         !- Type of Connector 2
   DHW Demand Mixer;        !- Name of Connector 2

Branch,
   DHW Demand Inlet Branch,             !- Branch Name
   autosize,                            !- Maximum Flow Rate {m^3/s}
   ,                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                      !- Component 1 Type
   DHW Demand Inlet Pipe,               !- Component 1 Name
   DHW Demand Inlet Node,               !- Component 1 Inlet Node Name
   DHW Demand Inlet Pipe Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   DHW Demand Inlet Pipe,               !- Name
   DHW Demand Inlet Node,               !- Inlet Node Name
   DHW Demand Inlet Pipe Outlet Node;   !- Outlet Node Name

Connector:Splitter,
   DHW Demand Splitter,       !- Name
   DHW Demand Inlet Branch,   !- Inlet Branch Name
   Water Demand Branch;       !- Outlet Branch 1 Name

Branch,
   Water Demand Branch,        !- Branch Name
   autosize,                   !- Maximum Flow Rate {m^3/s}
   ,                           !- Pressure Drop Curve Name
   WaterUse:Connections,       !- Component 1 Type
   Domestic Hot Water,         !- Component 1 Name
   Water Demand Inlet Node,    !- Component 1 Inlet Node Name
   Water Demand Outlet Node;   !- Component 1 Outlet Node Name

WaterUse:Connections,
   Domestic Hot Water,         !- Name
   Water Demand Inlet Node,    !- Inlet Node Name
   Water Demand Outlet Node,   !- Outlet Node Name
   ,                           !- Supply Water Storage Tank Name
   ,                           !- Reclamation Water Storage Tank Name
   ,                           !- Hot Water Supply Temperature Schedule Name
   ,                           !- Cold Water Supply Temperature Schedule Name
   None,                       !- Drain Water Heat Exchanger Type
   ,                           !- Drain Water Heat Exchanger Destination
   ,                           !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   Sinks,                      !- Water Use Equipment 1 Name
   Showers,                    !- Water Use Equipment 2 Name
   Clothes Washer,             !- Water Use Equipment 3 Name
   Dishwasher,                 !- Water Use Equipment 4 Name
   Baths;                      !- Water Use Equipment 5 Name

Connector:Mixer,
   DHW Demand Mixer,      !- Name
   Mains Makeup Branch,   !- Outlet Branch Name
   Water Demand Branch;   !- Inlet Branch 1 Name

Branch,
   Mains Makeup Branch,            !- Branch Name
   autosize,                       !- Maximum Flow Rate {m^3/s}
   ,                               !- Pressure Drop Curve Name
   Pipe:Adiabatic,                 !- Component 1 Type
   Mains Makeup Pipe,              !- Component 1 Name
   Mains Makeup Pipe Inlet Node,   !- Component 1 Inlet Node Name
   Mains Makeup Node;              !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   Mains Makeup Pipe,              !- Name
   Mains Makeup Pipe Inlet Node,   !- Inlet Node Name
   Mains Makeup Node;              !- Outlet Node Name

OutputControl:Table:Style,
   CommaAndHTML,   !- Column Separator
   None;           !- Unit Conversion

Output:Table:SummaryReports,
   AllSummaryAndMonthly;

Output:VariableDictionary,
   IDF;   !- Type of Report

Output:Constructions,
   Construction;   !- Type of Report

Output:EnergyManagementSystem,
   NotByUniqueKeyNames,   !- Actuator Availability Dictionary Reporting
   NotByUniqueKeyNames,   !- Internal Variable Availability Dictionary Reporting
   ErrorsOnly;            !- EMS Runtime Language Debug Output Level (Verbose or ErrorsOnly)

EnergyManagementSystem:OutputVariable,
   ZeroMeter,          !- Name
   ZeroMeter,          !- EMS Variable Name
   Summed,             !- Type of Data in Variable
   SystemTimestep,     !- Update Frequency
   ZeroMeterProgram,   !- EMS Program or Subroutine Name
   J;                  !- Units

EnergyManagementSystem:Program,
   ZeroMeterProgram,    !- Name
   Set ZeroMeter = 0;

EnergyManagementSystem:ProgramCallingManager,
   HVACOutputReporting,                      !- Name
   EndOfSystemTimestepBeforeHVACReporting,   !- EnergyPlus Model Calling Point
   HeatingFuelConversionProgram,             !- Program Name 1
   HeatingElectricityProgram,                !- Program Name 2
   WaterHeatingFuelConversionProgram,        !- Program Name 3
   ZeroMeterProgram;                         !- Program Name 4

Meter:Custom,
   Cooling:Electricity_,   !- Meter
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   Cooling:Electricity;

Output:Table:Monthly,
   Cooling Energy,                                        !- Name
   3,                                                     !- Digits After Decimal
   Cooling:Electricity_,                                  !- Variable or Meter 1 Name
   SumOrAverage,                                          !- Aggregation Type for Variable or Meter 1
   CustomCrankcaseHeater:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                                          !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
   Cooling Loads,                             !- Name
   3,                                         !- Digits After Decimal
   Zone Air System Sensible Cooling Energy,   !- Variable or Meter 4 Name
   SumOrAverage;                              !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
   Heating Loads,                             !- Name
   3,                                         !- Digits After Decimal
   Zone Air System Sensible Heating Energy,   !- Variable or Meter 4 Name
   SumOrAverage;                              !- Aggregation Type for Variable or Meter 4

EnergyManagementSystem:OutputVariable,
   Heating Electricity,         !- Name
   E_Heat,                      !- EMS Variable Name
   Summed,                      !- Type of Data in Variable
   SystemTimestep,              !- Update Frequency
   HeatingElectricityProgram,   !- EMS Program or Subroutine Name
   J;                           !- Units

EnergyManagementSystem:OutputVariable,
   Heating FuelOil,                !- Name
   Q_FuelOil,                      !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                             !- Units

EnergyManagementSystem:OutputVariable,
   Heating Propane,                !- Name
   Q_Propane,                      !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                             !- Units

EnergyManagementSystem:OutputVariable,
   Heating Gas,                    !- Name
   Q_Gas,                          !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   J;                              !- Units

EnergyManagementSystem:Program,
   HeatingFuelConversionProgram,   !- Name
   Set Q_FuelOil = 0,
   Set Q_Propane = 0,
   Set Q_Gas = 0;

EnergyManagementSystem:Program,
   HeatingElectricityProgram,   !- Name
   Set E_Heat = 0;

Meter:Custom,
   Heating:Propane_,   !- Name
   PropaneGas,         !- Fuel Type
   ,                   !- Key Name 1
   Heating Propane;    !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:FuelOil,   !- Name
   FuelOil#1,         !- Fuel Type
   ,                  !- Key Name 1
   Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:Gas_,   !- Name
   NaturalGas,     !- Fuel Type
   ,               !- Key Name 1
   Heating Gas;    !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:Electricity_,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   Heating:Electricity;    !- Meter Name 1

Output:Table:Monthly,
   Heating Energy,         !- Name
   3,                      !- Digits After Decimal
   Heating:Gas_,           !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:FuelOil,        !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:Propane_,       !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:Electricity_,   !- Variable or Meter 4 Name
   SumOrAverage;           !- Aggregation Type for Variable or Meter 4

EnergyManagementSystem:Sensor,
   PumpElec,               !- Name
   GSHPPump,               !- Output:Variable or Output:Meter Index Key Name
   Pump Electric Energy;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:ProgramCallingManager,
   GSHPPumpElecConv,                         !- Name
   EndOfSystemTimestepBeforeHVACReporting,   !- EnergyPlus Model Calling Point
   GSHPPumpElectricityConversionProgram;     !- Program Name 1

EnergyManagementSystem:Program,
   GSHPPumpElectricityConversionProgram,   !- Name
   Set GSHPPumpElec=PumpElec;              !- Program Line 2

EnergyManagementSystem:OutputVariable,
   GSHPPump Electric Consumption,          !- Name
   GSHPPumpElec,                           !- EMS Variable Name
   Summed,                                 !- Type of Data in Variable
   SystemTimestep,                         !- Update Frequency
   GSHPPumpElectricityConversionProgram,   !- EMS Program or Subroutine Name
   J;                                      !- Units

Meter:Custom,
   GSHPPump:Electricity,            !- Name
   Electricity,                     !- Fuel Type
   ,                                !- Key Name 1
   GSHPPump Electric Consumption;   !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Cool Fan/Pump Energy,           !- Name
   3,                              !- Digits After Decimal
   CoolingCoils:EnergyTransfer,    !- Variable or Meter 1 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 1
   HVACFan:Fans:Electricity,       !- Variable or Meter 2 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 2
   CoolingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   GSHPPump:Electricity,           !- Variable or Meter 4 Name
   SumOrAverageDuringHoursShown;   !- Aggregation Type for Variable or Meter 4

Meter:Custom,
   HydronicPump:Electricity,   !- Name
   Electricity,                !- Fuel Type
   ,                           !- Key Name 1
   ZeroMeter;                  !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Heating Fan/Pump Energy,        !- Name
   3,                              !- Digits After Decimal
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 1 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 1
   HVACFan:Fans:Electricity,       !- Variable or Meter 2 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 2
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   GSHPPump:Electricity,           !- Variable or Meter 4 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 4
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   HydronicPump:Electricity,       !- Variable or Meter 5 Name
   SumOrAverage;                   !- Aggregation Type for Variable or Meter 5

EnergyManagementSystem:Sensor,
   Q_WH,                      !- Name
   Water Heater,              !- Output:Variable or Output:Meter Index Key Name
   Water Heater Gas Energy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Water Heating FuelOil,               !- Name
   Q_WH_FuelOil,                        !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Water Heating Propane,               !- Name
   Q_WH_Propane,                        !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Water Heating Gas,                   !- Name
   Q_WH_Gas,                            !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   J;                                   !- Units

EnergyManagementSystem:Sensor,
   Q_H_FuelOil,       !- Name
   EMS,               !- Output:Variable or Output:Meter Index Key Name
   Heating FuelOil;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Q_H_Propane,       !- Name
   EMS,               !- Output:Variable or Output:Meter Index Key Name
   Heating Propane;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Facility oil,                        !- Name
   Q_Facility_oil,                      !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Facility propane,                    !- Name
   Q_Facility_propane,                  !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:Program,
   WaterHeatingFuelConversionProgram,                     !- Name
   Set Q_WH_FuelOil = 0,
   Set Q_WH_Propane = 0,
   Set Q_WH_Gas = Q_WH,
   Set Q_Facility_oil = Q_WH_FuelOil + Q_H_FuelOil,
   Set Q_Facility_propane = Q_WH_Propane + Q_H_Propane;

Meter:Custom,
   WaterHeating:Propane_,   !- Name
   PropaneGas,              !- Fuel Type
   ,                        !- Key Name 1
   Water Heating Propane;   !- Output Variable or Meter Name 1

Meter:Custom,
   WaterHeating:FuelOil,    !- Name
   FuelOil#1,               !- Fuel Type
   ,                        !- Key Name 1
   Water Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
   WaterHeating:Gas_,   !- Name
   NaturalGas,          !- Fuel Type
   ,                    !- Key Name 1
   Water Heating Gas;   !- Output Variable or Meter Name 1

Meter:Custom,
   oil:Facility_Custom,   !- Name
   FuelOil#1,             !- Fuel Type
   ,                      !- Key Name 1
   Facility oil;          !- Output Variable or Meter Name 1

Meter:Custom,
   propane:Facility_Custom,   !- Name
   PropaneGas,                !- Fuel Type
   ,                          !- Key Name 1
   Facility propane;          !- Output Variable or Meter Name 1

Meter:Custom,
   Gas:Facility_Custom,   !- Name
   gas,                   !- Fuel Type
   ,                      !- Key Name 1
   Gas:Building,          !- Output Variable or Meter Name 1
   ,                      !- Key Name 2
   WaterSystems:Gas;      !- Output Variable or Meter Name 2

Meter:Custom,
   HPWHFan:Electricity,   !- Name
   Electricity,           !- Fuel Type
   ,                      !- Key Name 1
   ZeroMeter;             !- Output Variable or Meter Name 1

Meter:Custom,
   SDHWPump:Electricity,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   ZeroMeter;              !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Hot Water Energy,           !- Name
   3,                          !- Digits After Decimal
   WaterHeating:Gas_,          !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterHeating:FuelOil,       !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterHeating:Propane_,      !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterSystems:Electricity,   !- Variable or Meter 4 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 4
   SDHWPump:Electricity,       !- Variable or Meter 5 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 5
   HPWHFan:Electricity,        !- Variable or Meter 6 Name
   SumOrAverage;               !- Aggregation Type for Variable or Meter 6

Meter:Custom,
   GeneralLights:Electricity,    !- Name
   Electricity,                  !- Fuel Type
   ,                             !- Key Name 1
   InteriorLights:Electricity,   !- Output Variable or Meter Name 1
   ,                             !- Key Name 2
   ExteriorLights:Electricity;   !- Report Variable or Meter Name 2

Output:Table:Monthly,
   Lighting Energy,             !- Name
   3,                           !- Digits After Decimal
   GeneralLights:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
   Large Appliance Energy,               !- Name
   3,                                    !- Digits After Decimal
   Appl:InteriorEquipment:Gas,           !- Variable or Meter 1 Name
   SumOrAverage,                         !- Aggregation Type for Variable or Meter 1
   Appl:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                         !- Aggregation Type for Variable or Meter 2

Meter:Custom,
   VentFans:Electricity,                     !- Name
   Electricity,                              !- Fuel Type
   ,                                         !- Key Name 1
   VentFans:Fans:Electricity,                !- Output Variable or Meter Name 1
   ,                                         !- Key Name 2
   VentFans:InteriorEquipment:Electricity;   !- Report Variable or Meter Name 2

Output:Table:Monthly,
   Vent Fan Energy,        !- Name
   3,                      !- Digits After Decimal
   VentFans:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;           !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
   Misc Energy,                          !- Name
   3,                                    !- Digits After Decimal
   Misc:InteriorEquipment:Gas,           !- Variable or Meter 1 Name
   SumOrAverage,                         !- Aggregation Type for Variable or Meter 1
   Misc:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                         !- Aggregation Type for Variable or Meter 2

Meter:Custom,
   PV:Electricity,   !- Name
   Electricity,      !- Fuel Type
   ,                 !- Key Name 1
   ZeroMeter;        !- Output Variable or Meter Name 1

Output:Table:Monthly,
   PV Energy,        !- Name
   3,                !- Digits After Decimal
   PV:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;     !- Aggregation Type for Variable or Meter 1

Output:Meter,
   Electricity:Facility,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   GAS:FACILITY_CUSTOM,   !- Name
   Hourly;                !- Reporting Frequency

Output:Meter,
   PROPANE:FACILITY_CUSTOM,   !- Name
   Hourly;                    !- Reporting Frequency

Output:Meter,
   OIL:FACILITY_CUSTOM,   !- Name
   Hourly;                !- Reporting Frequency

Output:Meter,
   Photovoltaic:ElectricityProduced,   !- Name
   Hourly;                             !- Reporting Frequency
