
OS:Version,
  {fc003c06-618b-4051-9b37-6b6f71b12672}, !- Handle
  1.13.1;                                 !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ,                                       !- Climate Zone Value 2
  Building America,                       !- Climate Zone Institution Name 3
  ,                                       !- Climate Zone Document Name 3
  0,                                      !- Climate Zone Document Year 3
  Cold;                                   !- Climate Zone Value 3

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:ThermalZone,
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9e2ce1a-010e-4962-8e38-754d6398159c}, !- Zone Air Inlet Port List
  {e092ee05-59f6-450c-8cc8-2ffc730898df}, !- Zone Air Exhaust Port List
  {64dd0563-f1f8-4188-890c-1c7a16e465e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f12a7884-42e3-401d-9350-506ba74a8001}, !- Handle
  Node 1,                                 !- Name
  {64dd0563-f1f8-4188-890c-1c7a16e465e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64dd0563-f1f8-4188-890c-1c7a16e465e5}, !- Handle
  {d3279f01-a171-440e-b726-1f63becfbe47}, !- Name
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}, !- Source Object
  11,                                     !- Outlet Port
  {f12a7884-42e3-401d-9350-506ba74a8001}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9e2ce1a-010e-4962-8e38-754d6398159c}, !- Handle
  Port List 1,                            !- Name
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}; !- HVAC Component

OS:PortList,
  {e092ee05-59f6-450c-8cc8-2ffc730898df}, !- Handle
  Port List 2,                            !- Name
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}; !- HVAC Component

OS:Sizing:Zone,
  {f2413190-8393-41d0-b6cd-02e8a4463ec5}, !- Handle
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6871d6bc-a539-468e-ae64-31cb1a027184}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}; !- Thermal Zone

OS:ThermalZone,
  {a445c936-004a-4b77-b580-1ba02d3077ed}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e888681-e18f-4143-99a7-85cc3f6173d0}, !- Zone Air Inlet Port List
  {eecd8965-4146-444c-9977-ef392c55c601}, !- Zone Air Exhaust Port List
  {1b6390b5-989e-49f5-aaec-e6c495903fea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81378aba-53f8-4dd9-985d-e8e09816129b}, !- Handle
  Node 2,                                 !- Name
  {1b6390b5-989e-49f5-aaec-e6c495903fea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b6390b5-989e-49f5-aaec-e6c495903fea}, !- Handle
  {07c13478-9d51-4b4d-bd36-1b91b79dbbaa}, !- Name
  {a445c936-004a-4b77-b580-1ba02d3077ed}, !- Source Object
  11,                                     !- Outlet Port
  {81378aba-53f8-4dd9-985d-e8e09816129b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e888681-e18f-4143-99a7-85cc3f6173d0}, !- Handle
  Port List 3,                            !- Name
  {a445c936-004a-4b77-b580-1ba02d3077ed}; !- HVAC Component

OS:PortList,
  {eecd8965-4146-444c-9977-ef392c55c601}, !- Handle
  Port List 4,                            !- Name
  {a445c936-004a-4b77-b580-1ba02d3077ed}; !- HVAC Component

OS:Sizing:Zone,
  {742e3be1-d83e-4ea1-a109-5b5da15be712}, !- Handle
  {a445c936-004a-4b77-b580-1ba02d3077ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7258a21-55ac-4fa9-9d75-7a1d6ead00de}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a445c936-004a-4b77-b580-1ba02d3077ed}; !- Thermal Zone

OS:Space,
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Handle
  garage space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a445c936-004a-4b77-b580-1ba02d3077ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {df84fcbe-d74d-4ba5-bf3a-2cbee656491d}; !- Building Unit Name

OS:Surface,
  {690e933c-2f13-4b7c-8a5a-7e1e27964406}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff241a68-7ba5-4850-836f-5bffd59db4ab}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97256fae-3226-4607-b0db-623a5ab2db20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61468b3-fd08-4b7b-9fdb-9a7c27f59d93}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5031c291-74c1-4a9c-97f4-16e2a642c062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61232b4d-3a96-41b5-910b-ce122b131aed}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfed04d-69dd-479d-a51f-143d4105786b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561f31df-288c-4ce9-8010-3fb673743f22}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1c71ea2-2463-4bbc-b106-c2d83d7b5967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ab5119-5874-41b2-ac88-6e9b9d574bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.096, 2.4384,        !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 6.096, 2.4384,        !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {df84fcbe-d74d-4ba5-bf3a-2cbee656491d}; !- Building Unit Name

OS:Surface,
  {3b3da7d8-4ca1-4336-8e56-ecb789310e04}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83d44d7-390c-43ab-a1ec-bdc0578d68ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 4 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 5 {m}
  7.07286509916477, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c2d7e442-1fde-4be0-9ec5-7f52b53dfb4d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.58443254958239, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff59f7b-a6d5-4a49-ae96-a6411255af17}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.58443254958239, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.58443254958239, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f397518c-a869-4b01-b77c-377b8c8e60d0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.58443254958239, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5031c291-74c1-4a9c-97f4-16e2a642c062}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61468b3-fd08-4b7b-9fdb-9a7c27f59d93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97256fae-3226-4607-b0db-623a5ab2db20}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff241a68-7ba5-4850-836f-5bffd59db4ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac748b9-caa8-4df5-aa1c-47c427c0f6e9}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a276bc-7492-467c-945b-8cdaae67db3b}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59fc425b-e98e-42bf-a6d7-37f9c2809156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44aaa585-1f8c-4c6c-9574-e406cfa59f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 6.096, 2.4384,        !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.096, 2.4384,        !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.58443254958239, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 6.58443254958239, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Handle
  living space&#44 story 2,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ddca123-12d0-4e34-aa35-a1907f28c7ce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {df84fcbe-d74d-4ba5-bf3a-2cbee656491d}; !- Building Unit Name

OS:Surface,
  {44aaa585-1f8c-4c6c-9574-e406cfa59f6d}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a276bc-7492-467c-945b-8cdaae67db3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.58443254958239, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d340dc99-2521-452a-af08-91cf9d9a4db9}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.58443254958239, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1683ef-3de4-41a1-9d68-2b014348a349}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.58443254958239, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.58443254958239, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ccf474-1864-4676-b126-a7ee5d471a33}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.58443254958239, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b777044a-ec9e-4f12-b53f-68db1db6d01d}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b543fe-c0f9-4d2c-a905-3be281e6177f}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d366c503-c845-465d-b051-49b3c32ac2db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.58443254958239, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.58443254958239, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d366c503-c845-465d-b051-49b3c32ac2db}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {202c2286-b1eb-4fc2-8c59-a1b9b6610e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b543fe-c0f9-4d2c-a905-3be281e6177f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b206a469-7664-42ad-84df-1a542f053bc4}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {202c2286-b1eb-4fc2-8c59-a1b9b6610e26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 3.29221627479119, 1.6461081373956, !- X,Y,Z Vertex 1 {m}
  0, 3.29221627479119, 1.6461081373956,   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4717b914-5cb3-4651-a603-163e38492b15}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {202c2286-b1eb-4fc2-8c59-a1b9b6610e26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.29221627479119, 1.6461081373956,   !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 3.29221627479119, 1.6461081373956, !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.58443254958239, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {babb3198-e699-42ec-8019-f7fbe9ff8ade}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202c2286-b1eb-4fc2-8c59-a1b9b6610e26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.29221627479119, 1.6461081373956,   !- X,Y,Z Vertex 1 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {abef6152-2500-4170-9529-643fa7d12e9c}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202c2286-b1eb-4fc2-8c59-a1b9b6610e26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 3.29221627479119, 1.6461081373956, !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {202c2286-b1eb-4fc2-8c59-a1b9b6610e26}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {df84fcbe-d74d-4ba5-bf3a-2cbee656491d}; !- Building Unit Name

OS:ThermalZone,
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7a4c694-4098-4225-9599-10a3f4c246b2}, !- Zone Air Inlet Port List
  {3cee20f3-026a-4e8c-9e05-9482094b2b99}, !- Zone Air Exhaust Port List
  {6a91faa8-365c-41a5-8a04-d69c9d3d0cce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6a5404b-6b1b-428d-9998-cd8cd384eb3f}, !- Handle
  Node 3,                                 !- Name
  {6a91faa8-365c-41a5-8a04-d69c9d3d0cce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a91faa8-365c-41a5-8a04-d69c9d3d0cce}, !- Handle
  {4e5622b4-396a-4cc6-bdf9-9a79a0d7c3ac}, !- Name
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}, !- Source Object
  11,                                     !- Outlet Port
  {e6a5404b-6b1b-428d-9998-cd8cd384eb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7a4c694-4098-4225-9599-10a3f4c246b2}, !- Handle
  Port List 5,                            !- Name
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}; !- HVAC Component

OS:PortList,
  {3cee20f3-026a-4e8c-9e05-9482094b2b99}, !- Handle
  Port List 6,                            !- Name
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}; !- HVAC Component

OS:Sizing:Zone,
  {ae4b44ce-0d24-48d2-b4a9-543acb1e9e31}, !- Handle
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aebc6d3e-4d7c-4391-9239-553677dbdd3e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fafd9514-eab8-4ee9-87e8-6acea03b581b}; !- Thermal Zone

OS:ThermalZone,
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c87e547-9ba2-43af-af31-9a1623e4cf9f}, !- Zone Air Inlet Port List
  {936790cd-e2fa-447d-989a-404465e8b958}, !- Zone Air Exhaust Port List
  {346d6afb-74a3-48e1-be3f-e63e6954df83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5cbc1b8-f617-430a-9c24-f2f364568879}, !- Handle
  Node 4,                                 !- Name
  {346d6afb-74a3-48e1-be3f-e63e6954df83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {346d6afb-74a3-48e1-be3f-e63e6954df83}, !- Handle
  {421c9459-cd5e-4578-b410-093d0733b611}, !- Name
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}, !- Source Object
  11,                                     !- Outlet Port
  {c5cbc1b8-f617-430a-9c24-f2f364568879}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c87e547-9ba2-43af-af31-9a1623e4cf9f}, !- Handle
  Port List 7,                            !- Name
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}; !- HVAC Component

OS:PortList,
  {936790cd-e2fa-447d-989a-404465e8b958}, !- Handle
  Port List 8,                            !- Name
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}; !- HVAC Component

OS:Sizing:Zone,
  {17e5fbde-d861-467e-bd0c-afca8ab39f55}, !- Handle
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53015ca6-b737-4d5e-b0b7-6fb7d14a6840}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}; !- Thermal Zone

OS:Space,
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Handle
  finished basement space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {df84fcbe-d74d-4ba5-bf3a-2cbee656491d}; !- Building Unit Name

OS:Surface,
  {251a0de0-9ca5-456e-ade9-a816585b5834}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 4 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 5 {m}
  7.07286509916477, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {68dd6a2b-6e4b-42c8-ad10-e231720dd273}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.58443254958239, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a637424-0f5a-4254-a2e5-415e97e2466f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.58443254958239, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.58443254958239, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.58443254958239, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e54bb2-279c-4d43-b90e-ae7446a24cd9}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.58443254958239, 0,  !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.58443254958239, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f729f2-54a6-446e-a64c-ad7943848100}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a664e83-1d80-41d6-81b6-0bef5775d729}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f679f9-f4b9-4d87-98bb-988b54619e39}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83d44d7-390c-43ab-a1ec-bdc0578d68ad}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e83990d-2e24-422b-939a-fedfcd998894}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b3da7d8-4ca1-4336-8e56-ecb789310e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07286509916477, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.07286509916477, 6.096, 2.4384,        !- X,Y,Z Vertex 2 {m}
  13.1688650991648, 6.096, 2.4384,        !- X,Y,Z Vertex 3 {m}
  13.1688650991648, 6.58443254958239, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 6.58443254958239, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {78ab5119-5874-41b2-ac88-6e9b9d574bf8}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5db0cd2-d11a-4aa4-8606-748aa9c473f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561f31df-288c-4ce9-8010-3fb673743f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1688650991648, 6.096, 0,             !- X,Y,Z Vertex 1 {m}
  13.1688650991648, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.07286509916477, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.07286509916477, 6.096, 0;             !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {df84fcbe-d74d-4ba5-bf3a-2cbee656491d}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2;                                      !- Building Unit Feature Value 2

OS:Site,
  {c2f9de51-5418-4963-8001-424e493108d0}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {7a0876f1-2014-4633-8304-a03bba1791ee}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {30d8ead6-67da-4568-bf48-5d35ea7b55e4}, !- Handle
  Denver Intl Ap Ann Htg 99% Condns DB,   !- Name
  -14,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2a326403-85eb-422d-b2a7-d774a3667665}, !- Handle
  Denver Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {14c8c785-a50a-4f2a-b4da-246429b552ca}, !- Handle
  Denver Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:Site:WaterMainsTemperature,
  {ab830e62-48de-40c7-8989-52556689037f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {6849ed62-6045-43e9-a764-4044970d897e}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {4e1839a1-aafc-4030-806a-2a3372c292b6}, !- Handle
  6.71220717182217,                       !- January Ground Temperature {C}
  4.94160315792055,                       !- February Ground Temperature {C}
  4.79814094732353,                       !- March Ground Temperature {C}
  5.63626323951138,                       !- April Ground Temperature {C}
  9.00496422788996,                       !- May Ground Temperature {C}
  12.3607918495591,                       !- June Ground Temperature {C}
  15.2732325604715,                       !- July Ground Temperature {C}
  17.1228426206644,                       !- August Ground Temperature {C}
  17.2883239591317,                       !- September Ground Temperature {C}
  15.7978912711895,                       !- October Ground Temperature {C}
  12.9685430093462,                       !- November Ground Temperature {C}
  9.71587840323366;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {d2b9ae8a-1670-4e38-9d5b-a4d1e5565757}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:PlantLoop,
  {095d22b3-9c41-4fe8-91a1-e1f0832012ad}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {db259219-e7e2-42d2-9910-878e32d1d35c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {32c342b8-273e-4f20-b4f2-68c1917e9ae1}, !- Plant Side Inlet Node Name
  {141cc731-6d97-4248-8f14-11095f432c48}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2d91f39f-e1e5-4a98-a8e2-a58aafacd896}, !- Demand Side Inlet Node Name
  {8e0eff69-dd9e-4db9-9f34-fcf9e0cf12dc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e33e0abf-0f52-4093-909d-35c8faf5baad}, !- Handle
  {095d22b3-9c41-4fe8-91a1-e1f0832012ad}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  50,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ee5d4f97-edd4-4b7b-84e1-46d875218044}, !- Handle
  Node 5,                                 !- Name
  {32c342b8-273e-4f20-b4f2-68c1917e9ae1}, !- Inlet Port
  {0ec2388a-018f-4e13-ab39-9fb841c4677b}; !- Outlet Port

OS:Node,
  {db259219-e7e2-42d2-9910-878e32d1d35c}, !- Handle
  Node 6,                                 !- Name
  {ab567946-0ce1-412a-8320-bb9e143b1b86}, !- Inlet Port
  {141cc731-6d97-4248-8f14-11095f432c48}; !- Outlet Port

OS:Node,
  {fa84a05c-373c-456d-878a-f460682da868}, !- Handle
  Node 7,                                 !- Name
  {6dbfc126-b4a7-4abd-9693-14b67a8056fc}, !- Inlet Port
  {7d7779ca-6095-458c-95f4-e0e4a39b3e38}; !- Outlet Port

OS:Connector:Mixer,
  {737beec5-6151-4680-ab5f-cafad590bdf3}, !- Handle
  Connector Mixer 1,                      !- Name
  {60bc3aca-63c3-4241-aa56-1e8aa17e8f1c}, !- Outlet Branch Name
  {453e5377-89fe-4dd1-a230-71b25942a002}, !- Inlet Branch Name 1
  {48fe9fd9-1f5f-4674-b67e-d6b8901ffa3e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a12efd18-f444-4cdb-9560-d9ddcfb84005}, !- Handle
  Connector Splitter 1,                   !- Name
  {146ef44a-cf8c-4c1a-8a16-1c9d351a13fa}, !- Inlet Branch Name
  {6dbfc126-b4a7-4abd-9693-14b67a8056fc}, !- Outlet Branch Name 1
  {c72cbc2d-0918-4bdc-a466-92bf914284ee}; !- Outlet Branch Name 2

OS:Connection,
  {32c342b8-273e-4f20-b4f2-68c1917e9ae1}, !- Handle
  {423d7bec-db3d-4476-8438-a5f556d0a1a2}, !- Name
  {095d22b3-9c41-4fe8-91a1-e1f0832012ad}, !- Source Object
  13,                                     !- Outlet Port
  {ee5d4f97-edd4-4b7b-84e1-46d875218044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbfc126-b4a7-4abd-9693-14b67a8056fc}, !- Handle
  {2033fe45-ed90-4b29-95c3-ef38ba168e3a}, !- Name
  {a12efd18-f444-4cdb-9560-d9ddcfb84005}, !- Source Object
  3,                                      !- Outlet Port
  {fa84a05c-373c-456d-878a-f460682da868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141cc731-6d97-4248-8f14-11095f432c48}, !- Handle
  {08ab1ef2-cedc-48cf-80f7-24faf4ffff9e}, !- Name
  {db259219-e7e2-42d2-9910-878e32d1d35c}, !- Source Object
  3,                                      !- Outlet Port
  {095d22b3-9c41-4fe8-91a1-e1f0832012ad}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {27a18f80-0990-4a8a-9cec-8314e4b00bc2}, !- Handle
  Node 8,                                 !- Name
  {2d91f39f-e1e5-4a98-a8e2-a58aafacd896}, !- Inlet Port
  {51c34544-f3e9-4da2-a6a8-08d843b6303b}; !- Outlet Port

OS:Node,
  {6904c996-92d8-4a7a-86e8-40acccb6b94f}, !- Handle
  Node 9,                                 !- Name
  {fb7a348a-de3b-4619-b610-7e4ea4a32308}, !- Inlet Port
  {8e0eff69-dd9e-4db9-9f34-fcf9e0cf12dc}; !- Outlet Port

OS:Node,
  {ef0fea07-dd23-4eb0-ba72-1dc639c13b9a}, !- Handle
  Node 10,                                !- Name
  {ee1d71e2-9298-4f9f-916a-6d60fd077e1e}, !- Inlet Port
  {19d79ae5-e3bf-495c-b59a-5d8a932b49e1}; !- Outlet Port

OS:Connector:Mixer,
  {2573e2b6-e070-448a-9b7c-e5c7a35b197b}, !- Handle
  Connector Mixer 2,                      !- Name
  {fb7a348a-de3b-4619-b610-7e4ea4a32308}, !- Outlet Branch Name
  {19d79ae5-e3bf-495c-b59a-5d8a932b49e1}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {2efba010-575f-49bc-839b-c885be672403}, !- Handle
  Connector Splitter 2,                   !- Name
  {51c34544-f3e9-4da2-a6a8-08d843b6303b}, !- Inlet Branch Name
  {ee1d71e2-9298-4f9f-916a-6d60fd077e1e}; !- Outlet Branch Name 1

OS:Connection,
  {2d91f39f-e1e5-4a98-a8e2-a58aafacd896}, !- Handle
  {0c2a7262-8d70-4195-a1b0-a0cdcab90539}, !- Name
  {095d22b3-9c41-4fe8-91a1-e1f0832012ad}, !- Source Object
  16,                                     !- Outlet Port
  {27a18f80-0990-4a8a-9cec-8314e4b00bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c34544-f3e9-4da2-a6a8-08d843b6303b}, !- Handle
  {6650062e-7d27-41b5-99eb-81b932a22e41}, !- Name
  {27a18f80-0990-4a8a-9cec-8314e4b00bc2}, !- Source Object
  3,                                      !- Outlet Port
  {2efba010-575f-49bc-839b-c885be672403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1d71e2-9298-4f9f-916a-6d60fd077e1e}, !- Handle
  {e980feff-f94b-48d7-aa89-90a34b164f75}, !- Name
  {2efba010-575f-49bc-839b-c885be672403}, !- Source Object
  3,                                      !- Outlet Port
  {ef0fea07-dd23-4eb0-ba72-1dc639c13b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d79ae5-e3bf-495c-b59a-5d8a932b49e1}, !- Handle
  {70b3be0c-92fc-45b5-9ea3-a0fd2477a4a1}, !- Name
  {ef0fea07-dd23-4eb0-ba72-1dc639c13b9a}, !- Source Object
  3,                                      !- Outlet Port
  {2573e2b6-e070-448a-9b7c-e5c7a35b197b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7a348a-de3b-4619-b610-7e4ea4a32308}, !- Handle
  {69a6d686-863c-4483-9e08-c410da1c0720}, !- Name
  {2573e2b6-e070-448a-9b7c-e5c7a35b197b}, !- Source Object
  2,                                      !- Outlet Port
  {6904c996-92d8-4a7a-86e8-40acccb6b94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0eff69-dd9e-4db9-9f34-fcf9e0cf12dc}, !- Handle
  {bd207f77-2f44-4509-9e2e-92079988d247}, !- Name
  {6904c996-92d8-4a7a-86e8-40acccb6b94f}, !- Source Object
  3,                                      !- Outlet Port
  {095d22b3-9c41-4fe8-91a1-e1f0832012ad}, !- Target Object
  17;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {a31155fd-39a1-469d-b74e-7d2d0b0e2bea}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7d7779ca-6095-458c-95f4-e0e4a39b3e38}, !- Inlet Node Name
  {c2ffd97b-c454-4dd9-ab38-1f86e2b1f544}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {050c760b-2136-4696-aec6-6811400eb4c5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2f2a92ca-e2fd-40ef-a028-76b6fb7a62ef}, !- Inlet Node Name
  {ab567946-0ce1-412a-8320-bb9e143b1b86}; !- Outlet Node Name

OS:Node,
  {8dec5baf-75da-4ed6-9a3a-dd408904c02d}, !- Handle
  Node 11,                                !- Name
  {c2ffd97b-c454-4dd9-ab38-1f86e2b1f544}, !- Inlet Port
  {453e5377-89fe-4dd1-a230-71b25942a002}; !- Outlet Port

OS:Connection,
  {7d7779ca-6095-458c-95f4-e0e4a39b3e38}, !- Handle
  {8e9143e5-ded8-4161-a0f4-646b552196f0}, !- Name
  {fa84a05c-373c-456d-878a-f460682da868}, !- Source Object
  3,                                      !- Outlet Port
  {a31155fd-39a1-469d-b74e-7d2d0b0e2bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ffd97b-c454-4dd9-ab38-1f86e2b1f544}, !- Handle
  {ff957df6-408b-452a-9a0d-25ee9fd8f904}, !- Name
  {a31155fd-39a1-469d-b74e-7d2d0b0e2bea}, !- Source Object
  3,                                      !- Outlet Port
  {8dec5baf-75da-4ed6-9a3a-dd408904c02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453e5377-89fe-4dd1-a230-71b25942a002}, !- Handle
  {01c2d4ac-41b9-4870-a555-e15b1343cb05}, !- Name
  {8dec5baf-75da-4ed6-9a3a-dd408904c02d}, !- Source Object
  3,                                      !- Outlet Port
  {737beec5-6151-4680-ab5f-cafad590bdf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75cf4e07-7d1d-43bb-9e63-0a7222530cc7}, !- Handle
  Node 12,                                !- Name
  {60bc3aca-63c3-4241-aa56-1e8aa17e8f1c}, !- Inlet Port
  {2f2a92ca-e2fd-40ef-a028-76b6fb7a62ef}; !- Outlet Port

OS:Connection,
  {60bc3aca-63c3-4241-aa56-1e8aa17e8f1c}, !- Handle
  {07d55007-d860-484e-ac58-55b4baedcb60}, !- Name
  {737beec5-6151-4680-ab5f-cafad590bdf3}, !- Source Object
  2,                                      !- Outlet Port
  {75cf4e07-7d1d-43bb-9e63-0a7222530cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2a92ca-e2fd-40ef-a028-76b6fb7a62ef}, !- Handle
  {d45129d7-c360-49f1-94fa-31dab311f33c}, !- Name
  {75cf4e07-7d1d-43bb-9e63-0a7222530cc7}, !- Source Object
  3,                                      !- Outlet Port
  {050c760b-2136-4696-aec6-6811400eb4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab567946-0ce1-412a-8320-bb9e143b1b86}, !- Handle
  {9c7397af-913c-4910-be4d-f3a683ffa91c}, !- Name
  {050c760b-2136-4696-aec6-6811400eb4c5}, !- Source Object
  3,                                      !- Outlet Port
  {db259219-e7e2-42d2-9910-878e32d1d35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c2e9f2e8-706f-47ec-997d-cff444d5d13c}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {0ec2388a-018f-4e13-ab39-9fb841c4677b}, !- Inlet Node Name
  {0c5b1077-101e-4136-aa80-ad2e48d1d8e7}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {1a1bdc47-0564-43e5-8784-17cd8648a82a}, !- Handle
  Node 13,                                !- Name
  {0c5b1077-101e-4136-aa80-ad2e48d1d8e7}, !- Inlet Port
  {146ef44a-cf8c-4c1a-8a16-1c9d351a13fa}; !- Outlet Port

OS:Connection,
  {0ec2388a-018f-4e13-ab39-9fb841c4677b}, !- Handle
  {5b92ef3b-e7ea-4f4e-94d1-567703508c95}, !- Name
  {ee5d4f97-edd4-4b7b-84e1-46d875218044}, !- Source Object
  3,                                      !- Outlet Port
  {c2e9f2e8-706f-47ec-997d-cff444d5d13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5b1077-101e-4136-aa80-ad2e48d1d8e7}, !- Handle
  {b4f9ce08-bf03-47c6-9a21-3b9042597de9}, !- Name
  {c2e9f2e8-706f-47ec-997d-cff444d5d13c}, !- Source Object
  3,                                      !- Outlet Port
  {1a1bdc47-0564-43e5-8784-17cd8648a82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146ef44a-cf8c-4c1a-8a16-1c9d351a13fa}, !- Handle
  {8fe13d92-679c-4a43-95a2-94e4436a7168}, !- Name
  {1a1bdc47-0564-43e5-8784-17cd8648a82a}, !- Source Object
  3,                                      !- Outlet Port
  {a12efd18-f444-4cdb-9560-d9ddcfb84005}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bb92756e-85da-46f2-b06d-f94a5ce60e0e}, !- Handle
  DHW Temp,                               !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  {47ff32f2-8ace-4de0-8243-429aac8fb16a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47ff32f2-8ace-4de0-8243-429aac8fb16a}, !- Handle
  DHW Temp Default,                       !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  51.6666666666667;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6f61f400-cb8d-4989-806d-ae3c7596454f}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {bb92756e-85da-46f2-b06d-f94a5ce60e0e}, !- Schedule Name
  {db259219-e7e2-42d2-9910-878e32d1d35c}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5899946e-b4ca-4c64-914f-4efe5e856443}, !- Handle
  residential water heater,               !- Name
  0.170343530278643,                      !- Tank Volume {m3}
  {0d4bdb8f-722b-4911-9b03-21a2a6658401}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4500,                                   !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {04637632-eb84-4979-bbf1-97cbd91902bb}, !- Ambient Temperature Schedule Name
  {e88175c6-1124-47d3-9bc3-152c61d0d7f8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16356796715198,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.16356796715198,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c6eb5df4-48f2-48a5-851c-851c09d6fbf9}, !- Use Side Inlet Node Name
  {88588c69-d9d6-4c26-b240-6160f064f478}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {04637632-eb84-4979-bbf1-97cbd91902bb}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  {c01c5e85-b111-4fe4-9b58-3fe61d9866aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c01c5e85-b111-4fe4-9b58-3fe61d9866aa}, !- Handle
  Schedule Day 2,                         !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a16ff87-f19a-4b82-a1e4-6a521e2c4a52}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  {e9d0597a-3d5e-4670-bb49-7fefeff61d3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9d0597a-3d5e-4670-bb49-7fefeff61d3a}, !- Handle
  Schedule Day 3,                         !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d4bdb8f-722b-4911-9b03-21a2a6658401}, !- Handle
  DHW Set Temp,                           !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  {633aaece-a129-4779-b8b0-722e0f15571f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {633aaece-a129-4779-b8b0-722e0f15571f}, !- Handle
  DHW Set Temp,                           !- Name
  {a3b201cf-9d9b-4a16-8ec6-f3305c2f571a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  52.6666666666667;                       !- Value Until Time 1

OS:Node,
  {e4086917-733c-46b7-b738-a5f4c5dafbeb}, !- Handle
  Node 14,                                !- Name
  {c72cbc2d-0918-4bdc-a466-92bf914284ee}, !- Inlet Port
  {c6eb5df4-48f2-48a5-851c-851c09d6fbf9}; !- Outlet Port

OS:Connection,
  {c72cbc2d-0918-4bdc-a466-92bf914284ee}, !- Handle
  {d271e501-0778-4b7c-850e-18f30f856664}, !- Name
  {a12efd18-f444-4cdb-9560-d9ddcfb84005}, !- Source Object
  4,                                      !- Outlet Port
  {e4086917-733c-46b7-b738-a5f4c5dafbeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90445eda-d610-4bf7-bbb7-63003c11af39}, !- Handle
  Node 15,                                !- Name
  {88588c69-d9d6-4c26-b240-6160f064f478}, !- Inlet Port
  {48fe9fd9-1f5f-4674-b67e-d6b8901ffa3e}; !- Outlet Port

OS:Connection,
  {c6eb5df4-48f2-48a5-851c-851c09d6fbf9}, !- Handle
  {e8ac3854-bfb9-45ed-aa10-6b190bf4ecea}, !- Name
  {e4086917-733c-46b7-b738-a5f4c5dafbeb}, !- Source Object
  3,                                      !- Outlet Port
  {5899946e-b4ca-4c64-914f-4efe5e856443}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {88588c69-d9d6-4c26-b240-6160f064f478}, !- Handle
  {5135b206-c0cc-4f55-9788-c650670356f2}, !- Name
  {5899946e-b4ca-4c64-914f-4efe5e856443}, !- Source Object
  32,                                     !- Outlet Port
  {90445eda-d610-4bf7-bbb7-63003c11af39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48fe9fd9-1f5f-4674-b67e-d6b8901ffa3e}, !- Handle
  {aeb9f72c-542f-444d-b68f-2a292b62fb88}, !- Name
  {90445eda-d610-4bf7-bbb7-63003c11af39}, !- Source Object
  3,                                      !- Outlet Port
  {737beec5-6151-4680-ab5f-cafad590bdf3}, !- Target Object
  4;                                      !- Inlet Port

