
OS:Version,
  {f02f60d7-f396-43c3-9a10-67c9e787569a}, !- Handle
  1.12.5;                                 !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25fb8968-0012-40bd-a323-14431cbd4397}, !- Zone Air Inlet Port List
  {09ca96ec-de29-4d1d-a8e3-297adf13643e}, !- Zone Air Exhaust Port List
  {8807052a-047d-493b-8ef4-b9e3d4d744f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bdf0ff7-9d74-4f4e-99d7-ed2e47be94fb}, !- Handle
  Node 1,                                 !- Name
  {8807052a-047d-493b-8ef4-b9e3d4d744f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8807052a-047d-493b-8ef4-b9e3d4d744f0}, !- Handle
  {9319cdd5-dee1-44ab-9d5d-37ee84c21098}, !- Name
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}, !- Source Object
  11,                                     !- Outlet Port
  {2bdf0ff7-9d74-4f4e-99d7-ed2e47be94fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25fb8968-0012-40bd-a323-14431cbd4397}, !- Handle
  Port List 1,                            !- Name
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}, !- HVAC Component
  {05d2d905-52e4-477e-b613-a871515216ed}; !- Port 1

OS:PortList,
  {09ca96ec-de29-4d1d-a8e3-297adf13643e}, !- Handle
  Port List 2,                            !- Name
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}, !- HVAC Component
  {476efa8a-8fc3-4e97-860e-59d7f4e113ad}; !- Port 1

OS:Sizing:Zone,
  {85bb8999-f8c3-4196-bd6a-9f5c517b6316}, !- Handle
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd2d4436-e6e4-4176-a91d-3459929a7945}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}, !- Thermal Zone
  {3e15ca86-b439-42b1-bf22-b3271cf3fb7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}; !- Thermal Zone Name

OS:Surface,
  {8ed4b365-18f9-4d74-a698-1d7104afce7e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44109e2-cfc8-45c4-87fd-17b2292310a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce90644-2f8f-4bb2-8e7c-db2b776bc807}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d445a9-5555-48d2-89b1-1a3bd0939b07}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e993adb-2a5f-4116-9ec6-c2dfad6128dd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6150e08-a0d4-4ed3-a257-895b5bd545ab}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98b6862-d616-453d-92c2-2321e63b8e67}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71fd6396-7cd1-4220-ba37-652fbc921ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10be319-cc3b-4000-a7f7-5151d3d58788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Handle
  living space|story 2,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {41a9c771-886e-48a1-b904-76ac19c0a3b9}; !- Thermal Zone Name

OS:Surface,
  {b10be319-cc3b-4000-a7f7-5151d3d58788}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f98b6862-d616-453d-92c2-2321e63b8e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632444b5-6743-47a3-b9ed-33b2670fe142}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ea6bbc-20be-4172-93bb-4fa78bc3fc11}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b4916e-a7d6-43e1-8ba3-e4e294a72e90}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c6401e-8da1-4ba8-a8f0-e2d3351eaaa9}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa12e6d9-b265-4229-a2c9-2efe916e87dd}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c154bf-2129-426e-9197-0dc79b47b222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6b1b43-dac2-45ae-a6f4-c6b0ad430593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6b1b43-dac2-45ae-a6f4-c6b0ad430593}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31059eaf-8d2c-4890-b5d6-8c502767de9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa12e6d9-b265-4229-a2c9-2efe916e87dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {729ada23-3de1-4cbd-84c0-da15bbd6edfa}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31059eaf-8d2c-4890-b5d6-8c502767de9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32e303b-c5f6-44ef-ad9c-ce5345c80224}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31059eaf-8d2c-4890-b5d6-8c502767de9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd86393-0da4-4009-99a7-7bf25049d618}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31059eaf-8d2c-4890-b5d6-8c502767de9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {dd15baf8-595d-493f-882d-5d0eabe2740d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31059eaf-8d2c-4890-b5d6-8c502767de9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {31059eaf-8d2c-4890-b5d6-8c502767de9c}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b458943-ada0-4a06-b1cc-415319398690}; !- Thermal Zone Name

OS:ThermalZone,
  {6b458943-ada0-4a06-b1cc-415319398690}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ccccd41-872f-4f0c-921c-8626038fab3d}, !- Zone Air Inlet Port List
  {3035664c-a389-4028-8f0c-57d22ac8102a}, !- Zone Air Exhaust Port List
  {263009d0-c3b9-4e61-8312-53aaf8324ad7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81037f33-69bd-4267-b397-5ba2a7b8129a}, !- Handle
  Node 2,                                 !- Name
  {263009d0-c3b9-4e61-8312-53aaf8324ad7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {263009d0-c3b9-4e61-8312-53aaf8324ad7}, !- Handle
  {e5bb3418-dcc9-456b-85c0-bd6ae79049b0}, !- Name
  {6b458943-ada0-4a06-b1cc-415319398690}, !- Source Object
  11,                                     !- Outlet Port
  {81037f33-69bd-4267-b397-5ba2a7b8129a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ccccd41-872f-4f0c-921c-8626038fab3d}, !- Handle
  Port List 3,                            !- Name
  {6b458943-ada0-4a06-b1cc-415319398690}; !- HVAC Component

OS:PortList,
  {3035664c-a389-4028-8f0c-57d22ac8102a}, !- Handle
  Port List 4,                            !- Name
  {6b458943-ada0-4a06-b1cc-415319398690}; !- HVAC Component

OS:Sizing:Zone,
  {c778e8ab-912b-415f-9d00-b8a6a0af0840}, !- Handle
  {6b458943-ada0-4a06-b1cc-415319398690}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac0e8565-5cea-4ed0-85c3-8a8fb9b7c76d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6b458943-ada0-4a06-b1cc-415319398690}; !- Thermal Zone

OS:ThermalZone,
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {385833a9-9778-4821-b16d-2cafd71764d1}, !- Zone Air Inlet Port List
  {69958e3f-1a0a-44d6-848e-e084fe115022}, !- Zone Air Exhaust Port List
  {78fcb710-2111-4211-b5c8-e46372592d40}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {015c5fd9-b86a-4f94-a915-381a0871521b}, !- Handle
  Node 3,                                 !- Name
  {78fcb710-2111-4211-b5c8-e46372592d40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78fcb710-2111-4211-b5c8-e46372592d40}, !- Handle
  {36fcf82b-8324-440d-aa15-bc86bb8bef2d}, !- Name
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}, !- Source Object
  11,                                     !- Outlet Port
  {015c5fd9-b86a-4f94-a915-381a0871521b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {385833a9-9778-4821-b16d-2cafd71764d1}, !- Handle
  Port List 5,                            !- Name
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}; !- HVAC Component

OS:PortList,
  {69958e3f-1a0a-44d6-848e-e084fe115022}, !- Handle
  Port List 6,                            !- Name
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}; !- HVAC Component

OS:Sizing:Zone,
  {ca910112-7296-4cbd-8f9d-4acbb49b9d03}, !- Handle
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60639a63-4c36-4fa2-8bd3-37805bd51722}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}; !- Thermal Zone

OS:Space,
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Handle
  finished basement space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae02599d-dde4-4d2e-940f-a76a5c555a63}; !- Thermal Zone Name

OS:Surface,
  {22806a00-71b1-44ae-93fe-6666e850441d}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45bd91fe-29a3-4170-8b8e-21ff8803dc72}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80825041-73a1-43ac-b56c-9dd00a0f1cca}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d136b42b-0f94-436a-9053-0835416f7a02}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0be189-0275-4be6-b1fe-1da4af542bcd}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44109e2-cfc8-45c4-87fd-17b2292310a0}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed4b365-18f9-4d74-a698-1d7104afce7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {922a3d21-040d-4feb-9d38-2516e6c5f499}, !- Handle
  unit=1|bed=nil|bath=nil|space={31059eaf-8d2c-4890-b5d6-8c502767de9c}|space={71fd6396-7cd1-4220-ba37-652fbc921ff7}|space={81c154bf-2129-426e-9197-0dc79b47b222}|space={8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {bd125460-1dc8-4b9b-82b9-1ec7b153f8b7}, !- Handle
  empty_schedule,                         !- Name
  {681ee289-a9c5-4e94-bfbd-68957153a535}, !- Schedule Type Limits Name
  {f9646dc3-b721-4db9-a139-56764f567c63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9646dc3-b721-4db9-a139-56764f567c63}, !- Handle
  Schedule Day 1,                         !- Name
  {681ee289-a9c5-4e94-bfbd-68957153a535}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment,
  {1e6efb3c-1eb6-4bc8-952c-1694380a1b78}, !- Handle
  unit=1|bed=nil|bath=nil|space={31059eaf-8d2c-4890-b5d6-8c502767de9c}|space={71fd6396-7cd1-4220-ba37-652fbc921ff7}|space={81c154bf-2129-426e-9197-0dc79b47b222}|space={8af9f7eb-caec-43c5-96a0-79ecb1535a62}, !- Name
  {922a3d21-040d-4feb-9d38-2516e6c5f499}, !- Electric Equipment Definition Name
  ,                                       !- Space or SpaceType Name
  {bd125460-1dc8-4b9b-82b9-1ec7b153f8b7}; !- Schedule Name

OS:ScheduleTypeLimits,
  {681ee289-a9c5-4e94-bfbd-68957153a535}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Biquadratic,
  {7452b08d-725e-408b-ba41-9d8612316b96}, !- Handle
  RoomAC-Cap-fT,                          !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6a4f1f97-5dec-46c3-b133-2ac5fb45cdac}, !- Handle
  RoomAC-Cap-fFF,                         !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {151579f0-fe72-4e83-8573-941f54587c60}, !- Handle
  RoomAC-EIR-fT,                          !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e40755f1-0c9c-45a6-8144-b3c81f2d2ef3}, !- Handle
  RoomAC-EIR-fFF,                         !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9768a662-1a04-4923-8aac-db6d6714a42b}, !- Handle
  RoomAC-PLF-fPLR,                        !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {fe2f8661-b631-43ed-85b6-e7caa1b748cd}, !- Handle
  Always On Discrete,                     !- Name
  {cea86cc2-a1fd-4953-906d-9afbcc67ac4f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cea86cc2-a1fd-4953-906d-9afbcc67ac4f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {7a1ab5a6-4a10-4bfd-ad44-c82aec36b78f}, !- Handle
  WindowAC Coil,                          !- Name
  {fe2f8661-b631-43ed-85b6-e7caa1b748cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7452b08d-725e-408b-ba41-9d8612316b96}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6a4f1f97-5dec-46c3-b133-2ac5fb45cdac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {151579f0-fe72-4e83-8573-941f54587c60}, !- Energy Input Ratio Function of Temperature Curve Name
  {e40755f1-0c9c-45a6-8144-b3c81f2d2ef3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9768a662-1a04-4923-8aac-db6d6714a42b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Schedule:Constant,
  {2630c4d6-a3c7-404b-b5dc-718c4f4ac5e1}, !- Handle
  SupplyFanAvailability,                  !- Name
  {cea86cc2-a1fd-4953-906d-9afbcc67ac4f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {05b339b6-58c4-4a45-b076-6918dd3cdee8}, !- Handle
  WindowAC Fan,                           !- Name
  {2630c4d6-a3c7-404b-b5dc-718c4f4ac5e1}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9128182e-1999-4d8b-a99c-e1a992cfa7b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0a6a9b7-866a-4f1c-9f76-87b45baba791}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9128182e-1999-4d8b-a99c-e1a992cfa7b3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0a6a9b7-866a-4f1c-9f76-87b45baba791}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {ea7896db-4883-42ea-8d2b-0ffd9c0df1b8}, !- Handle
  SupplyFanOperation,                     !- Name
  {c8bfba1b-9512-4c07-8caf-4d964e1fe9af}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c1898f31-d3dc-413d-b018-912a46833583}, !- Handle
  Always Off Discrete,                    !- Name
  {c616c13c-1ec4-4c99-8d37-4edf43c4f7ec}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {c616c13c-1ec4-4c99-8d37-4edf43c4f7ec}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {f398fd2c-76b5-4535-89af-890787c20696}, !- Handle
  Always Off Heating Coil for PTAC,       !- Name
  {c1898f31-d3dc-413d-b018-912a46833583}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3e15ca86-b439-42b1-bf22-b3271cf3fb7d}, !- Handle
  Window AC,                              !- Name
  {fe2f8661-b631-43ed-85b6-e7caa1b748cd}, !- Availability Schedule Name
  {0dd40816-0b28-448a-a088-9419464f750a}, !- Air Inlet Node Name
  {ba3b0146-387d-4d05-80e0-1419f26898e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05b339b6-58c4-4a45-b076-6918dd3cdee8}, !- Supply Air Fan Name
  {f398fd2c-76b5-4535-89af-890787c20696}, !- Heating Coil Name
  {7a1ab5a6-4a10-4bfd-ad44-c82aec36b78f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ea7896db-4883-42ea-8d2b-0ffd9c0df1b8}; !- Supply Air Fan Operating Mode Schedule Name

OS:ScheduleTypeLimits,
  {c8bfba1b-9512-4c07-8caf-4d964e1fe9af}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Node,
  {96dd9cbf-faea-40ee-9c1a-5cdfabe08b6e}, !- Handle
  Node 4,                                 !- Name
  {476efa8a-8fc3-4e97-860e-59d7f4e113ad}, !- Inlet Port
  {0dd40816-0b28-448a-a088-9419464f750a}; !- Outlet Port

OS:Connection,
  {476efa8a-8fc3-4e97-860e-59d7f4e113ad}, !- Handle
  {6d08cdfa-4260-4b03-8249-5dedc929c6e8}, !- Name
  {09ca96ec-de29-4d1d-a8e3-297adf13643e}, !- Source Object
  3,                                      !- Outlet Port
  {96dd9cbf-faea-40ee-9c1a-5cdfabe08b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd40816-0b28-448a-a088-9419464f750a}, !- Handle
  {5a8f19fc-4c43-4f1f-89a6-0c2cc9fea914}, !- Name
  {96dd9cbf-faea-40ee-9c1a-5cdfabe08b6e}, !- Source Object
  3,                                      !- Outlet Port
  {3e15ca86-b439-42b1-bf22-b3271cf3fb7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {925c2683-8c67-4494-9669-a2ba5f8262a0}, !- Handle
  Node 5,                                 !- Name
  {ba3b0146-387d-4d05-80e0-1419f26898e1}, !- Inlet Port
  {05d2d905-52e4-477e-b613-a871515216ed}; !- Outlet Port

OS:Connection,
  {05d2d905-52e4-477e-b613-a871515216ed}, !- Handle
  {25e73d6f-d36a-4e8b-86f7-c29fb55b6f4e}, !- Name
  {925c2683-8c67-4494-9669-a2ba5f8262a0}, !- Source Object
  3,                                      !- Outlet Port
  {25fb8968-0012-40bd-a323-14431cbd4397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba3b0146-387d-4d05-80e0-1419f26898e1}, !- Handle
  {5847b5b9-5241-415a-86e2-2ff2b5456b51}, !- Name
  {3e15ca86-b439-42b1-bf22-b3271cf3fb7d}, !- Source Object
  4,                                      !- Outlet Port
  {925c2683-8c67-4494-9669-a2ba5f8262a0}, !- Target Object
  2;                                      !- Inlet Port

