!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_SL_UA_3Beds_2Baths_Denver_GSHPVertBore_NoSetpoints.osw

OS:Version,
  {1fb2244f-7086-4bc1-96fe-1a78c9d67cc4}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d2c2c0-e8a6-4927-99ed-5feec6493a98}, !- Zone Air Inlet Port List
  {42696223-ce57-447c-b9a4-85fea91fa0e8}, !- Zone Air Exhaust Port List
  {cf1c39e7-6204-4a4a-a263-453a7b8d53fe}, !- Zone Air Node Name
  {252457c7-55f5-447d-84dc-697c3ebe818e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7295083-af4c-4f46-9900-3a70e5fa993a}, !- Handle
  Node 1,                                 !- Name
  {cf1c39e7-6204-4a4a-a263-453a7b8d53fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf1c39e7-6204-4a4a-a263-453a7b8d53fe}, !- Handle
  {627ca7ec-cbf6-4c48-8d03-ee172db50b35}, !- Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Source Object
  11,                                     !- Outlet Port
  {b7295083-af4c-4f46-9900-3a70e5fa993a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d2c2c0-e8a6-4927-99ed-5feec6493a98}, !- Handle
  Port List 1,                            !- Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- HVAC Component
  {7b743115-cd09-489e-b186-91f803cc56a9}; !- Port 1

OS:PortList,
  {42696223-ce57-447c-b9a4-85fea91fa0e8}, !- Handle
  Port List 2,                            !- Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}; !- HVAC Component

OS:Sizing:Zone,
  {e44410c7-dbfd-44fe-8e60-9d87aa0d13c6}, !- Handle
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {586c7089-a9da-4211-a0dd-aa3627de8fe0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Thermal Zone
  {3455dc03-967f-4461-8cec-48c041bab7ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3c1776f4-8145-4f44-88e7-2b978e9dc3a0}; !- Building Unit Name

OS:Surface,
  {4ae7255c-3170-4e05-b833-3ab8fb305712}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254ef1de-57f5-48b7-ad25-7463efbaa06e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5ad3aa-2156-4b07-ba05-28b1a607d50d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6e53e5-4d1c-45fb-8d6e-fc481958f571}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d12f3c-b593-4771-8cac-717791a59fba}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba16c317-d326-4f5f-8fb3-cbc8016054fc}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2988d705-cb65-430b-8994-435ee32664d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de41b0ba-67ed-4ee7-8e7e-0a35ab941273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Handle
  living space|story 2,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3c1776f4-8145-4f44-88e7-2b978e9dc3a0}; !- Building Unit Name

OS:Surface,
  {de41b0ba-67ed-4ee7-8e7e-0a35ab941273}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba16c317-d326-4f5f-8fb3-cbc8016054fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527637f8-59cb-4280-8053-7c77ff725efd}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec612731-78db-4dba-8a50-84b7949f578f}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c564437c-3059-48c6-a3a2-06a3fd1cb939}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44bf806-2a09-4b66-91e7-472f8416a9ee}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857de165-431b-44db-b296-5f76aab5bc03}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6370774b-479b-4698-9980-ca0d2fb9f1a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ccd0b1-14ac-41c5-a9fc-6805ffdd02c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ccd0b1-14ac-41c5-a9fc-6805ffdd02c5}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb12288e-ca36-4bcf-abcc-6e059bf5953b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857de165-431b-44db-b296-5f76aab5bc03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003b270e-4846-478f-8f7b-b00d233363d5}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb12288e-ca36-4bcf-abcc-6e059bf5953b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40bc080-1a7e-42d2-843d-02fe1eb7591d}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb12288e-ca36-4bcf-abcc-6e059bf5953b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebb9e14-a042-4528-8fdf-fae20b0d1ba5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb12288e-ca36-4bcf-abcc-6e059bf5953b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {dde06325-b60e-4693-b6be-8c19f48efd96}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb12288e-ca36-4bcf-abcc-6e059bf5953b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {cb12288e-ca36-4bcf-abcc-6e059bf5953b}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {69c6f580-68fa-452e-8b8a-4097dff19d79}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3c1776f4-8145-4f44-88e7-2b978e9dc3a0}; !- Building Unit Name

OS:ThermalZone,
  {69c6f580-68fa-452e-8b8a-4097dff19d79}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eef62dcf-2138-4708-9203-7d51cce4eceb}, !- Zone Air Inlet Port List
  {ead54352-57da-4f60-94d7-79a3d1c3124d}, !- Zone Air Exhaust Port List
  {7232a48e-58fe-4a0a-bdaf-ad795d8a5146}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {240f75db-bd77-4784-a89c-31cbfd5755e5}, !- Handle
  Node 2,                                 !- Name
  {7232a48e-58fe-4a0a-bdaf-ad795d8a5146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7232a48e-58fe-4a0a-bdaf-ad795d8a5146}, !- Handle
  {0beb9ee4-c22b-427a-b9d2-11a131fd18bc}, !- Name
  {69c6f580-68fa-452e-8b8a-4097dff19d79}, !- Source Object
  11,                                     !- Outlet Port
  {240f75db-bd77-4784-a89c-31cbfd5755e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eef62dcf-2138-4708-9203-7d51cce4eceb}, !- Handle
  Port List 3,                            !- Name
  {69c6f580-68fa-452e-8b8a-4097dff19d79}; !- HVAC Component

OS:PortList,
  {ead54352-57da-4f60-94d7-79a3d1c3124d}, !- Handle
  Port List 4,                            !- Name
  {69c6f580-68fa-452e-8b8a-4097dff19d79}; !- HVAC Component

OS:Sizing:Zone,
  {6088dc35-7303-4fe9-b8a1-4f03410ef23c}, !- Handle
  {69c6f580-68fa-452e-8b8a-4097dff19d79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca701901-5d14-4c8f-826c-4b19013250ce}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {69c6f580-68fa-452e-8b8a-4097dff19d79}; !- Thermal Zone

OS:BuildingUnit,
  {3c1776f4-8145-4f44-88e7-2b978e9dc3a0}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2;                                      !- Building Unit Feature Value 2

OS:Site,
  {08ff3e5e-8047-4b12-9fba-94a8ed7000ed}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {bbec1ff4-0299-4729-bd1b-0abc40c814bf}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:ClimateZones,
  {531355bc-f02a-4c4b-8ac7-d84520a05031}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:SizingPeriod:DesignDay,
  {0ca3fe94-c2e4-44a3-8b5c-c38104d3f5a9}, !- Handle
  Denver Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc54ac9c-28b8-44a7-9f43-f60affd38c8d}, !- Handle
  Denver Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {faaaf21b-0f9b-4393-ab00-0c12921b687d}, !- Handle
  Denver Intl Ap Ann Htg 99% Condns DB,   !- Name
  -14,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {1cbada00-3859-4183-a0e4-0247481d456d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {0703e411-e2f7-409c-91af-c22e9a7a64d6}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {92f5ff2d-36ad-4573-b4b1-12cb1f74cda2}, !- Handle
  6.71220717182217,                       !- January Ground Temperature {C}
  4.94160315792055,                       !- February Ground Temperature {C}
  4.79814094732353,                       !- March Ground Temperature {C}
  5.63626323951138,                       !- April Ground Temperature {C}
  9.00496422788996,                       !- May Ground Temperature {C}
  12.3607918495591,                       !- June Ground Temperature {C}
  15.2732325604715,                       !- July Ground Temperature {C}
  17.1228426206644,                       !- August Ground Temperature {C}
  17.2883239591317,                       !- September Ground Temperature {C}
  15.7978912711895,                       !- October Ground Temperature {C}
  12.9685430093462,                       !- November Ground Temperature {C}
  9.71587840323366;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {1269843e-166d-4653-a063-0930ca41c2e9}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:GroundHeatExchanger:Vertical,
  {849ec2ee-8c41-4d1c-b003-cb00958d6c47}, !- Handle
  residential gshp vert bore exchanger,   !- Name
  {e0849f22-0721-42ad-94d5-7c3d96a92f58}, !- Inlet Node Name
  {b1153189-b98a-4c6b-b7ea-08c91892b3e6}, !- Outlet Node Name
  0.0033,                                 !- Maximum Flow Rate {m3/s}
  6,                                      !- Number of Bore Holes
  95.4024,                                !- Bore Hole Length {m}
  0.0635,                                 !- Bore Hole Radius {m}
  1.03844079982283,                       !- Ground Thermal Conductivity {W/m-K}
  1934854.481475,                         !- Ground Thermal Heat Capacity {J/m3-K}
  10.8753424657535,                       !- Ground Temperature {C}
  0.000189270589198493,                   !- Design Flow Rate {m3/s}
  0.692293866548556,                      !- Grout Thermal Conductivity {W/m-K}
  0.39806897326542,                       !- Pipe Thermal Conductivity {W/m-K}
  0.02667,                                !- Pipe Out Diameter {m}
  0.02453894,                             !- U-Tube Distance {m}
  0.0024257,                              !- Pipe Thickness {m}
  1,                                      !- Maximum Length of Simulation
  0.0005,                                 !- G-Function Reference Ratio {dimensionless}
  -8.5,                                   !- G-Function Ln(T/Ts) Value 1
  2.679,                                  !- G-Function G Value 1
  -7.8,                                   !- G-Function Ln(T/Ts) Value 2
  3.023,                                  !- G-Function G Value 2
  -7.2,                                   !- G-Function Ln(T/Ts) Value 3
  3.318,                                  !- G-Function G Value 3
  -6.5,                                   !- G-Function Ln(T/Ts) Value 4
  3.664,                                  !- G-Function G Value 4
  -5.9,                                   !- G-Function Ln(T/Ts) Value 5
  3.962,                                  !- G-Function G Value 5
  -5.2,                                   !- G-Function Ln(T/Ts) Value 6
  4.312,                                  !- G-Function G Value 6
  -4.5,                                   !- G-Function Ln(T/Ts) Value 7
  4.69,                                   !- G-Function G Value 7
  -3.963,                                 !- G-Function Ln(T/Ts) Value 8
  4.964,                                  !- G-Function G Value 8
  -3.27,                                  !- G-Function Ln(T/Ts) Value 9
  5.563,                                  !- G-Function G Value 9
  -2.864,                                 !- G-Function Ln(T/Ts) Value 10
  5.983,                                  !- G-Function G Value 10
  -2.577,                                 !- G-Function Ln(T/Ts) Value 11
  6.314,                                  !- G-Function G Value 11
  -2.171,                                 !- G-Function Ln(T/Ts) Value 12
  6.828,                                  !- G-Function G Value 12
  -1.884,                                 !- G-Function Ln(T/Ts) Value 13
  7.218,                                  !- G-Function G Value 13
  -1.191,                                 !- G-Function Ln(T/Ts) Value 14
  8.159,                                  !- G-Function G Value 14
  -0.497,                                 !- G-Function Ln(T/Ts) Value 15
  9.179,                                  !- G-Function G Value 15
  -0.274,                                 !- G-Function Ln(T/Ts) Value 16
  9.479,                                  !- G-Function G Value 16
  -0.051,                                 !- G-Function Ln(T/Ts) Value 17
  9.766,                                  !- G-Function G Value 17
  0.196,                                  !- G-Function Ln(T/Ts) Value 18
  10.045,                                 !- G-Function G Value 18
  0.419,                                  !- G-Function Ln(T/Ts) Value 19
  10.265,                                 !- G-Function G Value 19
  0.642,                                  !- G-Function Ln(T/Ts) Value 20
  10.458,                                 !- G-Function G Value 20
  0.873,                                  !- G-Function Ln(T/Ts) Value 21
  10.627,                                 !- G-Function G Value 21
  1.112,                                  !- G-Function Ln(T/Ts) Value 22
  10.773,                                 !- G-Function G Value 22
  1.335,                                  !- G-Function Ln(T/Ts) Value 23
  10.883,                                 !- G-Function G Value 23
  1.679,                                  !- G-Function Ln(T/Ts) Value 24
  11.01,                                  !- G-Function G Value 24
  2.028,                                  !- G-Function Ln(T/Ts) Value 25
  11.096,                                 !- G-Function G Value 25
  2.275,                                  !- G-Function Ln(T/Ts) Value 26
  11.138,                                 !- G-Function G Value 26
  3.003,                                  !- G-Function Ln(T/Ts) Value 27
  11.207;                                 !- G-Function G Value 27

OS:PlantLoop,
  {1701443a-4227-4fd0-8825-91831bf87068}, !- Handle
  residential gshp vert bore condenser loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fa62a5db-0de0-455a-8394-1ac5cfacea14}, !- Loop Temperature Setpoint Node Name
  48.88889,                               !- Maximum Loop Temperature {C}
  5.44444444444446,                       !- Minimum Loop Temperature {C}
  0.000189270589198493,                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {71703be2-90ec-452d-aad8-0ee4eb397d8a}, !- Plant Side Inlet Node Name
  {b0f71033-b3c8-4b73-94b8-d80f2563fbc2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {65131829-7fda-42a4-a38e-57a6785d22a3}, !- Demand Side Inlet Node Name
  {61f30d12-5d53-4dfb-b638-254446550b70}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {a5beaf2d-0b27-47b8-ba49-43620f77fbfb}, !- Handle
  {1701443a-4227-4fd0-8825-91831bf87068}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a3997c30-0dd8-4f5a-87c9-2f6ec1c9ca5f}, !- Handle
  Node 3,                                 !- Name
  {71703be2-90ec-452d-aad8-0ee4eb397d8a}, !- Inlet Port
  {69e2c97f-f88b-40f8-a9aa-8f40e2d3ca01}; !- Outlet Port

OS:Node,
  {fa62a5db-0de0-455a-8394-1ac5cfacea14}, !- Handle
  Node 4,                                 !- Name
  {7dc5e101-ed4d-47cd-9413-770a205c84bc}, !- Inlet Port
  {b0f71033-b3c8-4b73-94b8-d80f2563fbc2}; !- Outlet Port

OS:Node,
  {03600b90-09bd-4e39-946a-1b2abec8f5df}, !- Handle
  Node 5,                                 !- Name
  {42241efa-ff7d-4abe-9a66-e904d6d87931}, !- Inlet Port
  {e0849f22-0721-42ad-94d5-7c3d96a92f58}; !- Outlet Port

OS:Connector:Mixer,
  {da97bfce-8427-43dc-96f0-580b382e194a}, !- Handle
  Connector Mixer 1,                      !- Name
  {d52495ef-2ead-4c16-8869-0c88e354fe2e}, !- Outlet Branch Name
  {d8ad47d4-ab80-41d9-bcac-28538acfc07f}, !- Inlet Branch Name 1
  {0bd4fea6-4c5c-4bd6-9397-4b4b9d19c8c4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {59cf2b2e-0662-4edb-81bf-0c105e80bd0a}, !- Handle
  Connector Splitter 1,                   !- Name
  {e7c15b5c-b651-4271-a229-4cb9c1725f8a}, !- Inlet Branch Name
  {42241efa-ff7d-4abe-9a66-e904d6d87931}, !- Outlet Branch Name 1
  {ea480970-7c8e-4141-b237-dc6508a7c960}; !- Outlet Branch Name 2

OS:Connection,
  {71703be2-90ec-452d-aad8-0ee4eb397d8a}, !- Handle
  {590fcc52-d4e8-46bf-9e95-e59a6362ffa5}, !- Name
  {1701443a-4227-4fd0-8825-91831bf87068}, !- Source Object
  13,                                     !- Outlet Port
  {a3997c30-0dd8-4f5a-87c9-2f6ec1c9ca5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42241efa-ff7d-4abe-9a66-e904d6d87931}, !- Handle
  {14afbb6a-c99d-4c1c-9f6b-e9f803b1c319}, !- Name
  {59cf2b2e-0662-4edb-81bf-0c105e80bd0a}, !- Source Object
  3,                                      !- Outlet Port
  {03600b90-09bd-4e39-946a-1b2abec8f5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f71033-b3c8-4b73-94b8-d80f2563fbc2}, !- Handle
  {f7baf65d-6e1f-4330-be5f-7351398e9371}, !- Name
  {fa62a5db-0de0-455a-8394-1ac5cfacea14}, !- Source Object
  3,                                      !- Outlet Port
  {1701443a-4227-4fd0-8825-91831bf87068}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6b38d45d-0c4b-48df-a4ba-45c9004fdf87}, !- Handle
  Node 6,                                 !- Name
  {65131829-7fda-42a4-a38e-57a6785d22a3}, !- Inlet Port
  {d9826244-3c7f-4705-80f2-6d8b06b6320b}; !- Outlet Port

OS:Node,
  {8addbf8b-ba4b-4458-83fc-e7da645d5525}, !- Handle
  Node 7,                                 !- Name
  {5a2bc553-91ea-4993-b16d-0690c25b8079}, !- Inlet Port
  {61f30d12-5d53-4dfb-b638-254446550b70}; !- Outlet Port

OS:Node,
  {cb270c4c-b247-48ff-8149-57ac1a5f957f}, !- Handle
  Node 8,                                 !- Name
  {6d4c75ee-aaad-4b2d-a97d-fd6e5872e845}, !- Inlet Port
  {b4f098a0-d2d2-4ed5-96b8-8dfd2c13c22c}; !- Outlet Port

OS:Connector:Mixer,
  {c63db0ea-6f09-4df0-9173-204e3849907b}, !- Handle
  Connector Mixer 2,                      !- Name
  {ecfa6f72-9e06-48a8-ab49-f2d1c1b776da}, !- Outlet Branch Name
  {27dc0894-f6fc-406e-8c44-65774f1c1c71}, !- Inlet Branch Name 1
  {9e26ec73-9c95-417b-b554-c5348ad9fc2c}, !- Inlet Branch Name 2
  {6f17950a-595c-4579-a9d4-829855ec2483}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b33e8c1c-3359-4a34-a495-1b944facaed7}, !- Handle
  Connector Splitter 2,                   !- Name
  {625f1c2e-a120-46ab-8457-9bbdcaf1bb0b}, !- Inlet Branch Name
  {6d4c75ee-aaad-4b2d-a97d-fd6e5872e845}, !- Outlet Branch Name 1
  {3685afb2-aa6e-4ec7-a844-6524a7185767}, !- Outlet Branch Name 2
  {7f95c003-19e2-4374-8091-3486186a0c28}; !- Outlet Branch Name 3

OS:Connection,
  {65131829-7fda-42a4-a38e-57a6785d22a3}, !- Handle
  {83b981fe-3aff-40d2-92dc-4ded52a35bc5}, !- Name
  {1701443a-4227-4fd0-8825-91831bf87068}, !- Source Object
  16,                                     !- Outlet Port
  {6b38d45d-0c4b-48df-a4ba-45c9004fdf87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4c75ee-aaad-4b2d-a97d-fd6e5872e845}, !- Handle
  {21f6b6dc-cbc4-46ce-81ca-177113f79018}, !- Name
  {b33e8c1c-3359-4a34-a495-1b944facaed7}, !- Source Object
  3,                                      !- Outlet Port
  {cb270c4c-b247-48ff-8149-57ac1a5f957f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f30d12-5d53-4dfb-b638-254446550b70}, !- Handle
  {c1c94bd5-ad98-477a-92fa-185cfe0b9733}, !- Name
  {8addbf8b-ba4b-4458-83fc-e7da645d5525}, !- Source Object
  3,                                      !- Outlet Port
  {1701443a-4227-4fd0-8825-91831bf87068}, !- Target Object
  17;                                     !- Inlet Port

OS:SetpointManager:FollowGroundTemperature,
  {cb2a57ca-8297-4326-880a-e2a714549351}, !- Handle
  residential gshp vert bore condenser loop temp, !- Name
  Temperature,                            !- Control Variable
  0,                                      !- Offset Temperature Difference {deltaC}
  48.88889,                               !- Maximum Setpoint Temperature {C}
  5.44444444444446,                       !- Minimum Setpoint Temperature {C}
  {fa62a5db-0de0-455a-8394-1ac5cfacea14}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cc1b3e74-07cd-4b21-aec5-6bb649858737}, !- Handle
  residential gshp vert bore pump,        !- Name
  {69e2c97f-f88b-40f8-a9aa-8f40e2d3ca01}, !- Inlet Node Name
  {f46241a2-fe2b-48bf-80a3-e4d53d8f1faa}, !- Outlet Node Name
  0.000189270589198493,                   !- Rated Flow Rate {m3/s}
  149460,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.462,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {82703b06-a45b-49bf-986c-85a6d23254f6}, !- Handle
  Node 9,                                 !- Name
  {f46241a2-fe2b-48bf-80a3-e4d53d8f1faa}, !- Inlet Port
  {e7c15b5c-b651-4271-a229-4cb9c1725f8a}; !- Outlet Port

OS:Connection,
  {69e2c97f-f88b-40f8-a9aa-8f40e2d3ca01}, !- Handle
  {e1706531-4cfa-435a-ae1a-26752db6bff0}, !- Name
  {a3997c30-0dd8-4f5a-87c9-2f6ec1c9ca5f}, !- Source Object
  3,                                      !- Outlet Port
  {cc1b3e74-07cd-4b21-aec5-6bb649858737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46241a2-fe2b-48bf-80a3-e4d53d8f1faa}, !- Handle
  {e3ec142d-3b72-4871-a683-5d11afadcd5f}, !- Name
  {cc1b3e74-07cd-4b21-aec5-6bb649858737}, !- Source Object
  3,                                      !- Outlet Port
  {82703b06-a45b-49bf-986c-85a6d23254f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c15b5c-b651-4271-a229-4cb9c1725f8a}, !- Handle
  {d3d52ca8-d7bb-42bb-9f33-8506cdb44dfd}, !- Name
  {82703b06-a45b-49bf-986c-85a6d23254f6}, !- Source Object
  3,                                      !- Outlet Port
  {59cf2b2e-0662-4edb-81bf-0c105e80bd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03f5eb9-e048-4689-80cb-9af9ebfec225}, !- Handle
  Node 10,                                !- Name
  {b1153189-b98a-4c6b-b7ea-08c91892b3e6}, !- Inlet Port
  {d8ad47d4-ab80-41d9-bcac-28538acfc07f}; !- Outlet Port

OS:Connection,
  {e0849f22-0721-42ad-94d5-7c3d96a92f58}, !- Handle
  {db7e8c64-0c6c-4e1b-8e96-f35120a4779d}, !- Name
  {03600b90-09bd-4e39-946a-1b2abec8f5df}, !- Source Object
  3,                                      !- Outlet Port
  {849ec2ee-8c41-4d1c-b003-cb00958d6c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1153189-b98a-4c6b-b7ea-08c91892b3e6}, !- Handle
  {82089bae-0bdd-4021-8326-31bba9a826e6}, !- Name
  {849ec2ee-8c41-4d1c-b003-cb00958d6c47}, !- Source Object
  3,                                      !- Outlet Port
  {a03f5eb9-e048-4689-80cb-9af9ebfec225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ad47d4-ab80-41d9-bcac-28538acfc07f}, !- Handle
  {631da59b-79d3-45d4-89de-cab874cb9972}, !- Name
  {a03f5eb9-e048-4689-80cb-9af9ebfec225}, !- Source Object
  3,                                      !- Outlet Port
  {da97bfce-8427-43dc-96f0-580b382e194a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d289cf3-bab3-4c30-b1f8-b884728b0a98}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7df4f6d7-4969-4036-a072-2b8959255ded}, !- Inlet Node Name
  {fbcfef7b-202d-4170-8d14-1dd88fe61acb}; !- Outlet Node Name

OS:Node,
  {8b92fe05-4cee-486d-a18f-708b4c6d8d73}, !- Handle
  Node 11,                                !- Name
  {ea480970-7c8e-4141-b237-dc6508a7c960}, !- Inlet Port
  {7df4f6d7-4969-4036-a072-2b8959255ded}; !- Outlet Port

OS:Connection,
  {ea480970-7c8e-4141-b237-dc6508a7c960}, !- Handle
  {fbbb4bb0-614c-4ead-a01e-c1110e1c3801}, !- Name
  {59cf2b2e-0662-4edb-81bf-0c105e80bd0a}, !- Source Object
  4,                                      !- Outlet Port
  {8b92fe05-4cee-486d-a18f-708b4c6d8d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4199fad1-729b-41c9-863e-ce45441f3727}, !- Handle
  Node 12,                                !- Name
  {fbcfef7b-202d-4170-8d14-1dd88fe61acb}, !- Inlet Port
  {0bd4fea6-4c5c-4bd6-9397-4b4b9d19c8c4}; !- Outlet Port

OS:Connection,
  {7df4f6d7-4969-4036-a072-2b8959255ded}, !- Handle
  {757734bf-4b26-47cf-8d1f-e777380f1dab}, !- Name
  {8b92fe05-4cee-486d-a18f-708b4c6d8d73}, !- Source Object
  3,                                      !- Outlet Port
  {6d289cf3-bab3-4c30-b1f8-b884728b0a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcfef7b-202d-4170-8d14-1dd88fe61acb}, !- Handle
  {ca231961-2a67-4f7d-9479-d0c0136256fb}, !- Name
  {6d289cf3-bab3-4c30-b1f8-b884728b0a98}, !- Source Object
  3,                                      !- Outlet Port
  {4199fad1-729b-41c9-863e-ce45441f3727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd4fea6-4c5c-4bd6-9397-4b4b9d19c8c4}, !- Handle
  {5b08bfa9-04cd-436d-9138-2bc1c3b592f1}, !- Name
  {4199fad1-729b-41c9-863e-ce45441f3727}, !- Source Object
  3,                                      !- Outlet Port
  {da97bfce-8427-43dc-96f0-580b382e194a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9242fb8f-4a93-41cb-b707-a86441326297}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b4f098a0-d2d2-4ed5-96b8-8dfd2c13c22c}, !- Inlet Node Name
  {1eb3bba9-6905-4029-b19c-43e8b6b23ee2}; !- Outlet Node Name

OS:Node,
  {040a9f76-137c-4911-93f4-7b797e30369d}, !- Handle
  Node 13,                                !- Name
  {1eb3bba9-6905-4029-b19c-43e8b6b23ee2}, !- Inlet Port
  {27dc0894-f6fc-406e-8c44-65774f1c1c71}; !- Outlet Port

OS:Connection,
  {b4f098a0-d2d2-4ed5-96b8-8dfd2c13c22c}, !- Handle
  {a89b0a36-a143-4186-8079-514cc7f666b8}, !- Name
  {cb270c4c-b247-48ff-8149-57ac1a5f957f}, !- Source Object
  3,                                      !- Outlet Port
  {9242fb8f-4a93-41cb-b707-a86441326297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb3bba9-6905-4029-b19c-43e8b6b23ee2}, !- Handle
  {fda58375-34c8-4666-922d-3e800f9f51f0}, !- Name
  {9242fb8f-4a93-41cb-b707-a86441326297}, !- Source Object
  3,                                      !- Outlet Port
  {040a9f76-137c-4911-93f4-7b797e30369d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27dc0894-f6fc-406e-8c44-65774f1c1c71}, !- Handle
  {872bafd1-8724-475d-9e77-4be54fc3f9ad}, !- Name
  {040a9f76-137c-4911-93f4-7b797e30369d}, !- Source Object
  3,                                      !- Outlet Port
  {c63db0ea-6f09-4df0-9173-204e3849907b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1938bc6-9bf3-4626-8fa5-a58426fd95c0}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {183bbfe2-fd09-4f47-82d1-90041ea9daec}, !- Inlet Node Name
  {7dc5e101-ed4d-47cd-9413-770a205c84bc}; !- Outlet Node Name

OS:Node,
  {7d8a9a11-9cc9-4b41-be90-cb066500b38c}, !- Handle
  Node 14,                                !- Name
  {d52495ef-2ead-4c16-8869-0c88e354fe2e}, !- Inlet Port
  {183bbfe2-fd09-4f47-82d1-90041ea9daec}; !- Outlet Port

OS:Connection,
  {d52495ef-2ead-4c16-8869-0c88e354fe2e}, !- Handle
  {85b8f2d3-eac5-4f92-a955-721209068248}, !- Name
  {da97bfce-8427-43dc-96f0-580b382e194a}, !- Source Object
  2,                                      !- Outlet Port
  {7d8a9a11-9cc9-4b41-be90-cb066500b38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183bbfe2-fd09-4f47-82d1-90041ea9daec}, !- Handle
  {14c5ec45-dd7a-4f46-91ce-5c6dd7f44e41}, !- Name
  {7d8a9a11-9cc9-4b41-be90-cb066500b38c}, !- Source Object
  3,                                      !- Outlet Port
  {b1938bc6-9bf3-4626-8fa5-a58426fd95c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dc5e101-ed4d-47cd-9413-770a205c84bc}, !- Handle
  {607930bf-cc59-48ed-adae-297855d7a335}, !- Name
  {b1938bc6-9bf3-4626-8fa5-a58426fd95c0}, !- Source Object
  3,                                      !- Outlet Port
  {fa62a5db-0de0-455a-8394-1ac5cfacea14}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7c5e55c-1851-426c-aded-cf23740d7f3c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d9826244-3c7f-4705-80f2-6d8b06b6320b}, !- Inlet Node Name
  {2f101d42-7a52-45ba-aff7-516b45900439}; !- Outlet Node Name

OS:Node,
  {1d96ad24-6117-428e-9fb9-08bc3d0baefe}, !- Handle
  Node 15,                                !- Name
  {2f101d42-7a52-45ba-aff7-516b45900439}, !- Inlet Port
  {625f1c2e-a120-46ab-8457-9bbdcaf1bb0b}; !- Outlet Port

OS:Connection,
  {d9826244-3c7f-4705-80f2-6d8b06b6320b}, !- Handle
  {9b52d529-407b-47a4-ae45-4c25a2f63edd}, !- Name
  {6b38d45d-0c4b-48df-a4ba-45c9004fdf87}, !- Source Object
  3,                                      !- Outlet Port
  {d7c5e55c-1851-426c-aded-cf23740d7f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f101d42-7a52-45ba-aff7-516b45900439}, !- Handle
  {7dd2e023-0f59-4623-81ee-55e8ad593bc6}, !- Name
  {d7c5e55c-1851-426c-aded-cf23740d7f3c}, !- Source Object
  3,                                      !- Outlet Port
  {1d96ad24-6117-428e-9fb9-08bc3d0baefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625f1c2e-a120-46ab-8457-9bbdcaf1bb0b}, !- Handle
  {167b36cd-7274-48d5-97d0-5b1e187e4cc7}, !- Name
  {1d96ad24-6117-428e-9fb9-08bc3d0baefe}, !- Source Object
  3,                                      !- Outlet Port
  {b33e8c1c-3359-4a34-a495-1b944facaed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f4661f2-7e42-43a9-8604-0bbc410e2053}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {042e83c6-3576-4447-a88f-7054df9453e9}, !- Inlet Node Name
  {5a2bc553-91ea-4993-b16d-0690c25b8079}; !- Outlet Node Name

OS:Node,
  {bd359c76-7037-4676-96e1-16d7bd55b12c}, !- Handle
  Node 16,                                !- Name
  {ecfa6f72-9e06-48a8-ab49-f2d1c1b776da}, !- Inlet Port
  {042e83c6-3576-4447-a88f-7054df9453e9}; !- Outlet Port

OS:Connection,
  {ecfa6f72-9e06-48a8-ab49-f2d1c1b776da}, !- Handle
  {563ede30-768c-45d5-8563-f75bb12fc5ea}, !- Name
  {c63db0ea-6f09-4df0-9173-204e3849907b}, !- Source Object
  2,                                      !- Outlet Port
  {bd359c76-7037-4676-96e1-16d7bd55b12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042e83c6-3576-4447-a88f-7054df9453e9}, !- Handle
  {483e61ba-243f-452a-bbc3-a6a8ef260f26}, !- Name
  {bd359c76-7037-4676-96e1-16d7bd55b12c}, !- Source Object
  3,                                      !- Outlet Port
  {3f4661f2-7e42-43a9-8604-0bbc410e2053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2bc553-91ea-4993-b16d-0690c25b8079}, !- Handle
  {cf89f267-864d-4dcd-8e5a-0c517e14dcc9}, !- Name
  {3f4661f2-7e42-43a9-8604-0bbc410e2053}, !- Source Object
  3,                                      !- Outlet Port
  {8addbf8b-ba4b-4458-83fc-e7da645d5525}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e25b9782-ea0e-4c0d-b88e-97554035a63b}, !- Handle
  residential gshp vert bore heating coil, !- Name
  {6414f12d-2ac6-42b8-8b72-327f89756ff8}, !- Water Inlet Node Name
  {57b06384-8fa5-4463-a757-ffeb5acdf5d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  0.000189270589198493,                   !- Rated Water Flow Rate {m3/s}
  10550.55852621,                         !- Rated Heating Capacity {W}
  3.64474922650587,                       !- Rated Heating Coefficient of Performance {W/W}
  -5.215438793,                           !- Heating Capacity Coefficient 1
  -1.073988396,                           !- Heating Capacity Coefficient 2
  7.597313856,                            !- Heating Capacity Coefficient 3
  0,                                      !- Heating Capacity Coefficient 4
  0,                                      !- Heating Capacity Coefficient 5
  -11.077826657,                          !- Heating Power Consumption Coefficient 1
  10.233784872,                           !- Heating Power Consumption Coefficient 2
  1.529330868,                            !- Heating Power Consumption Coefficient 3
  0,                                      !- Heating Power Consumption Coefficient 4
  0;                                      !- Heating Power Consumption Coefficient 5

OS:Node,
  {d5c977d9-f681-40f6-9725-26f40bbfff64}, !- Handle
  Node 17,                                !- Name
  {3685afb2-aa6e-4ec7-a844-6524a7185767}, !- Inlet Port
  {6414f12d-2ac6-42b8-8b72-327f89756ff8}; !- Outlet Port

OS:Connection,
  {3685afb2-aa6e-4ec7-a844-6524a7185767}, !- Handle
  {eaeb8253-5ac9-44c9-a8f4-92509f2ce96b}, !- Name
  {b33e8c1c-3359-4a34-a495-1b944facaed7}, !- Source Object
  4,                                      !- Outlet Port
  {d5c977d9-f681-40f6-9725-26f40bbfff64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1458757d-083d-4802-bef7-971659c86972}, !- Handle
  Node 18,                                !- Name
  {57b06384-8fa5-4463-a757-ffeb5acdf5d5}, !- Inlet Port
  {9e26ec73-9c95-417b-b554-c5348ad9fc2c}; !- Outlet Port

OS:Connection,
  {6414f12d-2ac6-42b8-8b72-327f89756ff8}, !- Handle
  {b9537096-c3ed-4eb4-bb51-68892df47481}, !- Name
  {d5c977d9-f681-40f6-9725-26f40bbfff64}, !- Source Object
  3,                                      !- Outlet Port
  {e25b9782-ea0e-4c0d-b88e-97554035a63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b06384-8fa5-4463-a757-ffeb5acdf5d5}, !- Handle
  {7238dbdd-d785-459b-bedc-70c872483096}, !- Name
  {e25b9782-ea0e-4c0d-b88e-97554035a63b}, !- Source Object
  3,                                      !- Outlet Port
  {1458757d-083d-4802-bef7-971659c86972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e26ec73-9c95-417b-b554-c5348ad9fc2c}, !- Handle
  {44ced2b0-c841-497a-8d05-2909518571c4}, !- Name
  {1458757d-083d-4802-bef7-971659c86972}, !- Source Object
  3,                                      !- Outlet Port
  {c63db0ea-6f09-4df0-9173-204e3849907b}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {9d45f3cd-705a-4c54-b59b-f228903c236d}, !- Handle
  Always On Discrete,                     !- Name
  {2595f42b-d4db-4f66-8a0a-64d04bbb4007}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2595f42b-d4db-4f66-8a0a-64d04bbb4007}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {a41f92e1-ebae-4ebe-818e-96f979e6091b}, !- Handle
  residential gshp vert bore supp heater, !- Name
  {9d45f3cd-705a-4c54-b59b-f228903c236d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e1e2caf2-7a1b-43d5-868b-2e9aa37ad001}, !- Handle
  residential gshp vert bore cooling coil, !- Name
  {41a7c2fa-2552-4d53-9f68-86f2abdada7e}, !- Water Inlet Node Name
  {1ee04e87-3489-414c-83d9-dc4af25c1fc8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  0.000189270589198493,                   !- Rated Water Flow Rate {m3/s}
  10550.55852621,                         !- Rated Total Cooling Capacity {W}
  7723.00884118572,                       !- Rated Sensible Cooling Capacity {W}
  5.35550914582529,                       !- Rated Cooling Coefficient of Performance {W/W}
  -3.9160645386,                          !- Total Cooling Capacity Coefficient 1
  7.042944024,                            !- Total Cooling Capacity Coefficient 2
  -2.270589372,                           !- Total Cooling Capacity Coefficient 3
  0,                                      !- Total Cooling Capacity Coefficient 4
  0,                                      !- Total Cooling Capacity Coefficient 5
  26.7839398084,                          !- Sensible Cooling Capacity Coefficient 1
  0,                                      !- Sensible Cooling Capacity Coefficient 2
  -23.832385974,                          !- Sensible Cooling Capacity Coefficient 3
  -1.115743914,                           !- Sensible Cooling Capacity Coefficient 4
  0,                                      !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -6.2337364523,                          !- Cooling Power Consumption Coefficient 1
  1.610096238,                            !- Cooling Power Consumption Coefficient 2
  5.317076448,                            !- Cooling Power Consumption Coefficient 3
  0,                                      !- Cooling Power Consumption Coefficient 4
  0,                                      !- Cooling Power Consumption Coefficient 5
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5;                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {b359f9a7-a73e-450c-9fe3-94e95b59205d}, !- Handle
  Node 19,                                !- Name
  {7f95c003-19e2-4374-8091-3486186a0c28}, !- Inlet Port
  {41a7c2fa-2552-4d53-9f68-86f2abdada7e}; !- Outlet Port

OS:Connection,
  {7f95c003-19e2-4374-8091-3486186a0c28}, !- Handle
  {d91852f3-911e-4a4b-87be-d1e99578d219}, !- Name
  {b33e8c1c-3359-4a34-a495-1b944facaed7}, !- Source Object
  5,                                      !- Outlet Port
  {b359f9a7-a73e-450c-9fe3-94e95b59205d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d9374a9-049d-47d9-8104-0578776a557f}, !- Handle
  Node 20,                                !- Name
  {1ee04e87-3489-414c-83d9-dc4af25c1fc8}, !- Inlet Port
  {6f17950a-595c-4579-a9d4-829855ec2483}; !- Outlet Port

OS:Connection,
  {41a7c2fa-2552-4d53-9f68-86f2abdada7e}, !- Handle
  {34691b72-0c53-4fb6-a8ae-9fb5d8f833ec}, !- Name
  {b359f9a7-a73e-450c-9fe3-94e95b59205d}, !- Source Object
  3,                                      !- Outlet Port
  {e1e2caf2-7a1b-43d5-868b-2e9aa37ad001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee04e87-3489-414c-83d9-dc4af25c1fc8}, !- Handle
  {c0929ad8-7ce2-4b4e-b7ac-935b593a6e2c}, !- Name
  {e1e2caf2-7a1b-43d5-868b-2e9aa37ad001}, !- Source Object
  3,                                      !- Outlet Port
  {3d9374a9-049d-47d9-8104-0578776a557f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f17950a-595c-4579-a9d4-829855ec2483}, !- Handle
  {64cf44e3-c817-4b80-8b79-62a640f28a76}, !- Name
  {3d9374a9-049d-47d9-8104-0578776a557f}, !- Source Object
  3,                                      !- Outlet Port
  {c63db0ea-6f09-4df0-9173-204e3849907b}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {927d8b5e-a27b-4ef8-802f-fa25cf176c56}, !- Handle
  residential gshp vert bore living zone supply fan, !- Name
  {9d45f3cd-705a-4c54-b59b-f228903c236d}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {427a76bc-a9e6-41a6-96c8-2a89648486bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ed73578-1114-428f-971d-ac3d1ca943d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {427a76bc-a9e6-41a6-96c8-2a89648486bc}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ed73578-1114-428f-971d-ac3d1ca943d8}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d75a0dd9-2496-48f8-9a36-5c8854591cc3}, !- Handle
  residential gshp vert bore unitary system, !- Name
  Load,                                   !- Control Type
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9d45f3cd-705a-4c54-b59b-f228903c236d}, !- Availability Schedule Name
  {a30b8543-cd50-4b64-923d-aed3880518a0}, !- Air Inlet Node Name
  {dd3bf1ce-5f92-4778-a9b0-ad9af2a5fd08}, !- Air Outlet Node Name
  {927d8b5e-a27b-4ef8-802f-fa25cf176c56}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f55036c9-407f-4619-ad56-556176fd7b7e}, !- Supply Air Fan Operating Mode Schedule Name
  {e25b9782-ea0e-4c0d-b88e-97554035a63b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e1e2caf2-7a1b-43d5-868b-2e9aa37ad001}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a41f92e1-ebae-4ebe-818e-96f979e6091b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {f55036c9-407f-4619-ad56-556176fd7b7e}, !- Handle
  Always Off Discrete,                    !- Name
  {4ab6ffc1-f978-44b3-9d14-118809c380bc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {4ab6ffc1-f978-44b3-9d14-118809c380bc}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {c8c9783c-e167-49c1-8176-1767cf2d0ead}, !- Handle
  residential gshp vert bore central air system, !- Name
  ,                                       !- Controller List Name
  {9d45f3cd-705a-4c54-b59b-f228903c236d}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dbd6a3f0-d162-4e48-9cb6-2d27bfcdcd9e}, !- Supply Side Inlet Node Name
  {944f460f-bb9c-454f-a167-f30704367448}, !- Demand Side Outlet Node Name
  {cf10f1d3-b898-4698-bcda-26247e27b767}, !- Demand Side Inlet Node A
  {01b99bb5-cdb3-4a3c-9de6-478374ed5841}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f6ef4d5e-d8be-4dc9-8cab-9f75feff3721}, !- Handle
  Node 21,                                !- Name
  {dbd6a3f0-d162-4e48-9cb6-2d27bfcdcd9e}, !- Inlet Port
  {a30b8543-cd50-4b64-923d-aed3880518a0}; !- Outlet Port

OS:Node,
  {6f81b2b5-7d6d-4091-b2d2-035167dc7734}, !- Handle
  Node 22,                                !- Name
  {dd3bf1ce-5f92-4778-a9b0-ad9af2a5fd08}, !- Inlet Port
  {01b99bb5-cdb3-4a3c-9de6-478374ed5841}; !- Outlet Port

OS:Connection,
  {dbd6a3f0-d162-4e48-9cb6-2d27bfcdcd9e}, !- Handle
  {a76e921c-759e-4e91-bdde-e14eaaf34623}, !- Name
  {c8c9783c-e167-49c1-8176-1767cf2d0ead}, !- Source Object
  8,                                      !- Outlet Port
  {f6ef4d5e-d8be-4dc9-8cab-9f75feff3721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b99bb5-cdb3-4a3c-9de6-478374ed5841}, !- Handle
  {e5701bee-60cf-444a-9e96-9247f146c03e}, !- Name
  {6f81b2b5-7d6d-4091-b2d2-035167dc7734}, !- Source Object
  3,                                      !- Outlet Port
  {c8c9783c-e167-49c1-8176-1767cf2d0ead}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3f6bfb22-d1b4-4aac-95c0-7eed5d062562}, !- Handle
  Node 23,                                !- Name
  {cf10f1d3-b898-4698-bcda-26247e27b767}, !- Inlet Port
  {35406c03-9ce4-45f3-aa6f-98a2dc11b89e}; !- Outlet Port

OS:Node,
  {5b91fc1c-ed4b-45eb-862d-28cfcc9e4eba}, !- Handle
  Node 24,                                !- Name
  {2b2e4cb9-236d-412d-a7ef-7667ac3c2b36}, !- Inlet Port
  {944f460f-bb9c-454f-a167-f30704367448}; !- Outlet Port

OS:Node,
  {c2ad9025-8f15-4cf9-aa5d-4ba9c8445499}, !- Handle
  Node 25,                                !- Name
  {ab7aab0c-fa96-4a24-8931-dbc9d6fc8196}, !- Inlet Port
  {7b743115-cd09-489e-b186-91f803cc56a9}; !- Outlet Port

OS:Connection,
  {cf10f1d3-b898-4698-bcda-26247e27b767}, !- Handle
  {e984df02-0126-4fbe-8cc6-f91b6c8e3878}, !- Name
  {c8c9783c-e167-49c1-8176-1767cf2d0ead}, !- Source Object
  10,                                     !- Outlet Port
  {3f6bfb22-d1b4-4aac-95c0-7eed5d062562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944f460f-bb9c-454f-a167-f30704367448}, !- Handle
  {e6e6e64f-1068-46ae-8159-f5a04454c25c}, !- Name
  {5b91fc1c-ed4b-45eb-862d-28cfcc9e4eba}, !- Source Object
  3,                                      !- Outlet Port
  {c8c9783c-e167-49c1-8176-1767cf2d0ead}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8faba28d-f51e-43fb-9188-905c884de1ba}, !- Handle
  residential gshp vert bore zone splitter, !- Name
  {35406c03-9ce4-45f3-aa6f-98a2dc11b89e}, !- Inlet Node Name
  {1d0a45de-b854-4dd8-9af7-3a7a0ba2acdc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9b53d0ce-7b96-49ae-985c-657f7bc13394}, !- Handle
  residential gshp vert bore zone mixer,  !- Name
  {2b2e4cb9-236d-412d-a7ef-7667ac3c2b36}, !- Outlet Node Name
  {08031b04-bc98-4643-97e2-031a75b72dbc}; !- Inlet Node Name 1

OS:Connection,
  {35406c03-9ce4-45f3-aa6f-98a2dc11b89e}, !- Handle
  {aed2d5c9-f6a1-4798-a9a6-9d7ce82b74cf}, !- Name
  {3f6bfb22-d1b4-4aac-95c0-7eed5d062562}, !- Source Object
  3,                                      !- Outlet Port
  {8faba28d-f51e-43fb-9188-905c884de1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2e4cb9-236d-412d-a7ef-7667ac3c2b36}, !- Handle
  {d910455d-f8bb-4e96-961f-f21f9a527edd}, !- Name
  {9b53d0ce-7b96-49ae-985c-657f7bc13394}, !- Source Object
  2,                                      !- Outlet Port
  {5b91fc1c-ed4b-45eb-862d-28cfcc9e4eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e71e704-3460-427b-923e-21da549108f7}, !- Handle
  {c8c9783c-e167-49c1-8176-1767cf2d0ead}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Connection,
  {a30b8543-cd50-4b64-923d-aed3880518a0}, !- Handle
  {a472bd86-e27a-4df5-9d22-0eb8441f4c81}, !- Name
  {f6ef4d5e-d8be-4dc9-8cab-9f75feff3721}, !- Source Object
  3,                                      !- Outlet Port
  {d75a0dd9-2496-48f8-9a36-5c8854591cc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {dd3bf1ce-5f92-4778-a9b0-ad9af2a5fd08}, !- Handle
  {2ad94f45-3d16-410f-8f72-0566758b3f2b}, !- Name
  {d75a0dd9-2496-48f8-9a36-5c8854591cc3}, !- Source Object
  7,                                      !- Outlet Port
  {6f81b2b5-7d6d-4091-b2d2-035167dc7734}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3455dc03-967f-4461-8cec-48c041bab7ef}, !- Handle
  residential gshp vert bore living zone direct air, !- Name
  {9d45f3cd-705a-4c54-b59b-f228903c236d}, !- Availability Schedule Name
  {1d0a45de-b854-4dd8-9af7-3a7a0ba2acdc}, !- Inlet Air Node Name
  {ab7aab0c-fa96-4a24-8931-dbc9d6fc8196}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07ed86c8-0e6a-477e-8aa0-5ae3bf37671d}, !- Handle
  Node 26,                                !- Name
  {252457c7-55f5-447d-84dc-697c3ebe818e}, !- Inlet Port
  {08031b04-bc98-4643-97e2-031a75b72dbc}; !- Outlet Port

OS:Connection,
  {7b743115-cd09-489e-b186-91f803cc56a9}, !- Handle
  {32bc1b59-f623-4365-aedd-0ec6696aa4d7}, !- Name
  {c2ad9025-8f15-4cf9-aa5d-4ba9c8445499}, !- Source Object
  3,                                      !- Outlet Port
  {04d2c2c0-e8a6-4927-99ed-5feec6493a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {252457c7-55f5-447d-84dc-697c3ebe818e}, !- Handle
  {4699f542-2876-4d76-b7fd-8b3c359e7616}, !- Name
  {cf2e665e-dc27-4c0a-953c-65d39585f3c8}, !- Source Object
  12,                                     !- Outlet Port
  {07ed86c8-0e6a-477e-8aa0-5ae3bf37671d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08031b04-bc98-4643-97e2-031a75b72dbc}, !- Handle
  {e1c31a3c-47bc-4ffe-a91d-39efee10334b}, !- Name
  {07ed86c8-0e6a-477e-8aa0-5ae3bf37671d}, !- Source Object
  3,                                      !- Outlet Port
  {9b53d0ce-7b96-49ae-985c-657f7bc13394}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d0a45de-b854-4dd8-9af7-3a7a0ba2acdc}, !- Handle
  {cb96030c-86bf-4a6c-b4b1-eb21d83fdd4b}, !- Name
  {8faba28d-f51e-43fb-9188-905c884de1ba}, !- Source Object
  3,                                      !- Outlet Port
  {3455dc03-967f-4461-8cec-48c041bab7ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab7aab0c-fa96-4a24-8931-dbc9d6fc8196}, !- Handle
  {ad0e4cb4-f424-48cc-bb3b-5d0a03802cae}, !- Name
  {3455dc03-967f-4461-8cec-48c041bab7ef}, !- Source Object
  4,                                      !- Outlet Port
  {c2ad9025-8f15-4cf9-aa5d-4ba9c8445499}, !- Target Object
  2;                                      !- Inlet Port

