
Version,
  9.4;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  WindowEast shading surface,             !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.0413976107632, -22.8963958941172, 0.3048, !- X,Y,Z Vertex 1 {m}
  42.0413976107632, -22.8963958941172, 1.524, !- X,Y,Z Vertex 2 {m}
  42.0413976840018, -28.3827958941172, 1.524, !- X,Y,Z Vertex 3 {m}
  42.0413976840018, -28.3827958941172, 0.3048; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  WindowNorth shading surface,            !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.2527504016384, 42.0413966272806, 0.3048, !- X,Y,Z Vertex 1 {m}
  -29.2527504016384, 42.0413966272806, 1.524, !- X,Y,Z Vertex 2 {m}
  -21.0231504016384, 42.0413966272806, 1.524, !- X,Y,Z Vertex 3 {m}
  -21.0231504016384, 42.0413966272806, 0.3048; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  WindowSouth shading surface,            !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.3962788759299, -42.0413977144545, 0.3048, !- X,Y,Z Vertex 1 {m}
  -17.3962788759299, -42.0413977144545, 1.524, !- X,Y,Z Vertex 2 {m}
  -25.6258788759299, -42.0413979341705, 1.524, !- X,Y,Z Vertex 3 {m}
  -25.6258788759299, -42.0413979341705, 0.3048; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  WindowWest shading surface,             !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.0413982220569, 22.8963947716855, 0.3048, !- X,Y,Z Vertex 1 {m}
  -42.0413982220569, 22.8963947716855, 1.524, !- X,Y,Z Vertex 2 {m}
  -42.0413984417728, 28.3827947716855, 1.524, !- X,Y,Z Vertex 3 {m}
  -42.0413984417728, 28.3827947716855, 0.3048; !- X,Y,Z Vertex 4 {m}

Zone,
  attic - unvented,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  104.690985541999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Roof:0,                                 !- Name
  Roof,                                   !- Surface Type
  Roof construction,                      !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.33720340325, 42.0410919907045, 2.7432, !- X,Y,Z Vertex 1 {m}
  -17.3372036860838, 31.4473734594238, 8.04005926564035, !- X,Y,Z Vertex 2 {m}
  -14.3761693397784, 31.4473733803694, 8.04005926564035, !- X,Y,Z Vertex 3 {m}
  -14.3761690569447, 42.0410919116501, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof:180,                               !- Name
  Roof,                                   !- Surface Type
  Roof construction,                      !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.3118258743264, -42.0410933960027, 2.7432, !- X,Y,Z Vertex 1 {m}
  -29.3118258743264, -31.447374864722, 8.04005926564035, !- X,Y,Z Vertex 2 {m}
  -32.2728602206317, -31.447374864722, 8.04005926564035, !- X,Y,Z Vertex 3 {m}
  -32.2728602206317, -42.0410933960027, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof:270,                               !- Name
  Roof,                                   !- Surface Type
  Roof construction,                      !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0410937872899, 29.3118253131146, 2.7432, !- X,Y,Z Vertex 1 {m}
  -31.4473752560092, 29.3118254545315, 8.04005926564035, !- X,Y,Z Vertex 2 {m}
  -31.4473752955364, 32.2728598008368, 8.04005926564035, !- X,Y,Z Vertex 3 {m}
  -42.0410938268171, 32.2728596594199, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof:90,                                !- Name
  Roof,                                   !- Surface Type
  Roof construction,                      !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0410930047155, -29.3118264355382, 2.7432, !- X,Y,Z Vertex 1 {m}
  31.4473744734348, -29.3118262941213, 8.04005926564035, !- X,Y,Z Vertex 2 {m}
  31.4473744339076, -32.2728606404267, 8.04005926564035, !- X,Y,Z Vertex 3 {m}
  42.0410929651883, -32.2728607818435, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  FloorBelowAttic construction Reversed,  !- Construction Name
  attic - unvented,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FloorBelowAttic,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59953355200234, -5.59953355200235, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.59953355200234, 5.59953355200235, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.59953355200234, 5.59953355200235, 2.7432, !- X,Y,Z Vertex 3 {m}
  5.59953355200234, -5.59953355200235, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WallAtticGable:0,                       !- Name
  Wall,                                   !- Surface Type
  WallAtticGable construction,            !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.1120612016384, 42.041091632477, 0.3048, !- X,Y,Z Vertex 1 {m}
  -41.1120612016384, 42.041091632477, 2.7432, !- X,Y,Z Vertex 2 {m}
  -38.3498112016384, 42.041091632477, 2.7432, !- X,Y,Z Vertex 3 {m}
  -38.3498112016384, 42.041091632477, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WallAtticGable:180,                     !- Name
  Wall,                                   !- Surface Type
  WallAtticGable construction,            !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.53696807593801, -42.0410924030281, 0.3048, !- X,Y,Z Vertex 1 {m}
  -5.53696807593801, -42.0410924030281, 2.7432, !- X,Y,Z Vertex 2 {m}
  -8.29921807593801, -42.0410924767753, 2.7432, !- X,Y,Z Vertex 3 {m}
  -8.29921807593801, -42.0410924767753, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WallAtticGable:270,                     !- Name
  Wall,                                   !- Surface Type
  WallAtticGable construction,            !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0410927706288, 11.0370839716977, 0.3048, !- X,Y,Z Vertex 1 {m}
  -42.0410927706288, 11.0370839716977, 2.7432, !- X,Y,Z Vertex 2 {m}
  -42.0410928812496, 13.7993339716977, 2.7432, !- X,Y,Z Vertex 3 {m}
  -42.0410928812496, 13.7993339716977, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WallAtticGable:90,                      !- Name
  Wall,                                   !- Surface Type
  WallAtticGable construction,            !- Construction Name
  attic - unvented,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0410924759579, -11.0370850941213, 0.3048, !- X,Y,Z Vertex 1 {m}
  42.0410924759579, -11.0370850941213, 2.7432, !- X,Y,Z Vertex 2 {m}
  42.0410925128315, -13.7993350941213, 2.7432, !- X,Y,Z Vertex 3 {m}
  42.0410925128315, -13.7993350941213, 0.3048; !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  attic - unvented,                       !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  attic - unvented,                       !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  attic - unvented,                       !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  attic - unvented,                       !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneMixing,
  central_ac_and_furnace_airloop_0_ZoneMixLvToDZ mix, !- Name
  attic - unvented,                       !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living space;                           !- Source Zone Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneMixing,
  whole house fan mix,                    !- Name
  attic - unvented,                       !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living space;                           !- Source Zone Name

Zone,
  central ac and furnace airloop ret air zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 1,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 2,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 3,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 4,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 5,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 6,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  None,                                   !- Fuel Type
  central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  None,                                   !- Fuel Type
  central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  None,                                   !- Fuel Type
  central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  living space,                           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  611.6438863872,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  FloorBelowAttic,                        !- Name
  Ceiling,                                !- Surface Type
  FloorBelowAttic construction,           !- Construction Name
  living space,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59953355200234, -5.59953355200235, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.59953355200234, 5.59953355200235, 2.7432, !- X,Y,Z Vertex 2 {m}
  -5.59953355200234, 5.59953355200235, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.59953355200234, -5.59953355200235, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FoundationWall,                         !- Name
  Wall,                                   !- Surface Type
  FoundationWall construction,            !- Construction Name
  living space,                           !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67890839836156, 42.041092418901, -2.1336, !- X,Y,Z Vertex 1 {m}
  -3.67890839836156, 42.041092418901, 0.3048, !- X,Y,Z Vertex 2 {m}
  42.0410916016384, 42.041092418901, 0.3048, !- X,Y,Z Vertex 3 {m}
  42.0410916016384, 42.041092418901, -2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  inferred conditioned ceiling,           !- Name
  Ceiling,                                !- Surface Type
  AdiabaticFloorConstruction 1,           !- Construction Name
  living space,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59953355200235, 5.59953355200234, 0.3048, !- X,Y,Z Vertex 1 {m}
  -5.59953355200235, -5.59953355200234, 0.3048, !- X,Y,Z Vertex 2 {m}
  5.59953355200235, -5.59953355200234, 0.3048, !- X,Y,Z Vertex 3 {m}
  5.59953355200235, 5.59953355200234, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  living space,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59953355200235, 5.59953355200234, 0.3048, !- X,Y,Z Vertex 1 {m}
  5.59953355200235, -5.59953355200234, 0.3048, !- X,Y,Z Vertex 2 {m}
  -5.59953355200235, -5.59953355200234, 0.3048, !- X,Y,Z Vertex 3 {m}
  -5.59953355200235, 5.59953355200234, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoistFoundation:0,                   !- Name
  Wall,                                   !- Surface Type
  RimJoistFoundation construction 1,      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4471387983616, 42.0410920423405, 0.3048, !- X,Y,Z Vertex 1 {m}
  -13.4471387983616, 42.0410920423405, 0.6096, !- X,Y,Z Vertex 2 {m}
  -4.60793879836156, 42.0410920423405, 0.6096, !- X,Y,Z Vertex 3 {m}
  -4.60793879836156, 42.0410920423405, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoistFoundation:180,                 !- Name
  Wall,                                   !- Surface Type
  RimJoistFoundation construction 3,      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2018904792149, -42.0410935514965, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.2018904792149, -42.0410935514965, 0.6096, !- X,Y,Z Vertex 2 {m}
  -42.0410904792149, -42.0410937874877, 0.6096, !- X,Y,Z Vertex 3 {m}
  -42.0410904792149, -42.0410937874877, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoistFoundation:270,                 !- Name
  Wall,                                   !- Surface Type
  RimJoistFoundation construction,        !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0410939947127, 33.2018899180031, 0.3048, !- X,Y,Z Vertex 1 {m}
  -42.0410939947127, 33.2018899180031, 0.6096, !- X,Y,Z Vertex 2 {m}
  -42.0410943486995, 42.0410899180031, 0.6096, !- X,Y,Z Vertex 3 {m}
  -42.0410943486995, 42.0410899180031, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoistFoundation:90,                  !- Name
  Wall,                                   !- Surface Type
  RimJoistFoundation construction 2,      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0410931082804, -33.2018910404267, 0.3048, !- X,Y,Z Vertex 1 {m}
  42.0410931082804, -33.2018910404267, 0.6096, !- X,Y,Z Vertex 2 {m}
  42.0410932262759, -42.0410910404267, 0.6096, !- X,Y,Z Vertex 3 {m}
  42.0410932262759, -42.0410910404267, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab,                                   !- Name
  Floor,                                  !- Surface Type
  Slab construction,                      !- Construction Name
  living space,                           !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, -4.572, -2.1336,                !- X,Y,Z Vertex 1 {m}
  -6.858, 4.572, -2.1336,                 !- X,Y,Z Vertex 2 {m}
  6.858, 4.572, -2.1336,                  !- X,Y,Z Vertex 3 {m}
  6.858, -4.572, -2.1336;                 !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Slab,                                   !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  45.72,                                  !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  surface DoorNorth,                      !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0951200016384, 42.0410919068116, 0.3048, !- X,Y,Z Vertex 1 {m}
  -20.0951200016384, 42.0410919068116, 2.338816, !- X,Y,Z Vertex 2 {m}
  -18.2652339446669, 42.0410919068116, 2.338816, !- X,Y,Z Vertex 3 {m}
  -18.2652339446669, 42.0410919068116, 0.3048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  DoorNorth,                              !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface DoorNorth,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0941200016384, 42.0410919068116, 0.3048, !- X,Y,Z Vertex 1 {m}
  -20.0941200016384, 42.0410919068116, 2.337816, !- X,Y,Z Vertex 2 {m}
  -18.2662339446669, 42.0410919068116, 2.337816, !- X,Y,Z Vertex 3 {m}
  -18.2662339446669, 42.0410919068116, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface DoorSouth,                      !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.553909275938, -42.0410932384782, 0.3048, !- X,Y,Z Vertex 1 {m}
  -26.553909275938, -42.0410932384782, 2.338816, !- X,Y,Z Vertex 2 {m}
  -28.3837953329095, -42.041093287333, 2.338816, !- X,Y,Z Vertex 3 {m}
  -28.3837953329095, -42.041093287333, 0.3048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  DoorSouth,                              !- Name
  Door,                                   !- Surface Type
  Door 1,                                 !- Construction Name
  surface DoorSouth,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.554909275938, -42.0410932385049, 0.3048, !- X,Y,Z Vertex 1 {m}
  -26.554909275938, -42.0410932385049, 2.337816, !- X,Y,Z Vertex 2 {m}
  -28.3827953329095, -42.0410932873063, 2.337816, !- X,Y,Z Vertex 3 {m}
  -28.3827953329095, -42.0410932873063, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface WindowEast,                     !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0410928107498, -22.8953958941213, 0.3048, !- X,Y,Z Vertex 1 {m}
  42.0410928107498, -22.8953958941213, 1.525, !- X,Y,Z Vertex 2 {m}
  42.0410928840152, -28.3837958941213, 1.525, !- X,Y,Z Vertex 3 {m}
  42.0410928840152, -28.3837958941213, 0.3048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WindowEast,                             !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface WindowEast,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.0410928107632, -22.8963958941213, 0.3058, !- X,Y,Z Vertex 1 {m}
  42.0410928107632, -22.8963958941213, 1.525, !- X,Y,Z Vertex 2 {m}
  42.0410928840018, -28.3827958941213, 1.525, !- X,Y,Z Vertex 3 {m}
  42.0410928840018, -28.3827958941213, 0.3058; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface WindowNorth,                    !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.2537504016384, 42.0410918272806, 0.3048, !- X,Y,Z Vertex 1 {m}
  -29.2537504016384, 42.0410918272806, 1.525, !- X,Y,Z Vertex 2 {m}
  -21.0221504016384, 42.0410918272806, 1.525, !- X,Y,Z Vertex 3 {m}
  -21.0221504016384, 42.0410918272806, 0.3048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WindowNorth,                            !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface WindowNorth,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2527504016384, 42.0410918272806, 0.3058, !- X,Y,Z Vertex 1 {m}
  -29.2527504016384, 42.0410918272806, 1.525, !- X,Y,Z Vertex 2 {m}
  -21.0231504016384, 42.0410918272806, 1.525, !- X,Y,Z Vertex 3 {m}
  -21.0231504016384, 42.0410918272806, 0.3058; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface WindowSouth,                    !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.395278875938, -42.0410929144278, 0.3048, !- X,Y,Z Vertex 1 {m}
  -17.395278875938, -42.0410929144278, 1.525, !- X,Y,Z Vertex 2 {m}
  -25.626878875938, -42.0410931341972, 1.525, !- X,Y,Z Vertex 3 {m}
  -25.626878875938, -42.0410931341972, 0.3048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WindowSouth,                            !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface WindowSouth,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.396278875938, -42.0410929144545, 0.3058, !- X,Y,Z Vertex 1 {m}
  -17.396278875938, -42.0410929144545, 1.525, !- X,Y,Z Vertex 2 {m}
  -25.625878875938, -42.0410931341705, 1.525, !- X,Y,Z Vertex 3 {m}
  -25.625878875938, -42.0410931341705, 0.3058; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface WindowWest,                     !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0410934220169, 22.8953947716977, 0.3048, !- X,Y,Z Vertex 1 {m}
  -42.0410934220169, 22.8953947716977, 1.525, !- X,Y,Z Vertex 2 {m}
  -42.0410936418129, 28.3837947716977, 1.525, !- X,Y,Z Vertex 3 {m}
  -42.0410936418129, 28.3837947716977, 0.3048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WindowWest,                             !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface WindowWest,                     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.0410934220569, 22.8963947716977, 0.3058, !- X,Y,Z Vertex 1 {m}
  -42.0410934220569, 22.8963947716977, 1.525, !- X,Y,Z Vertex 2 {m}
  -42.0410936417728, 28.3827947716977, 1.525, !- X,Y,Z Vertex 3 {m}
  -42.0410936417728, 28.3827947716977, 0.3058; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall:0,                                 !- Name
  Wall,                                   !- Surface Type
  Wall construction,                      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4207808016384, 42.0410917116327, 0.3048, !- X,Y,Z Vertex 1 {m}
  -37.4207808016384, 42.0410917116327, 2.7432, !- X,Y,Z Vertex 2 {m}
  -30.1817808016384, 42.0410917116327, 2.7432, !- X,Y,Z Vertex 3 {m}
  -30.1817808016384, 42.0410917116327, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall:180,                               !- Name
  Wall,                                   !- Surface Type
  Wall construction,                      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.22824847593801, -42.0410925807345, 0.3048, !- X,Y,Z Vertex 1 {m}
  -9.22824847593801, -42.0410925807345, 2.7432, !- X,Y,Z Vertex 2 {m}
  -16.467248475938, -42.0410927740031, 2.7432, !- X,Y,Z Vertex 3 {m}
  -16.467248475938, -42.0410927740031, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall:270,                               !- Name
  Wall,                                   !- Surface Type
  Wall construction,                      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.0410929976105, 14.7283643716977, 0.3048, !- X,Y,Z Vertex 1 {m}
  -42.0410929976105, 14.7283643716977, 2.7432, !- X,Y,Z Vertex 2 {m}
  -42.0410932875135, 21.9673643716977, 2.7432, !- X,Y,Z Vertex 3 {m}
  -42.0410932875135, 21.9673643716977, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall:90,                                !- Name
  Wall,                                   !- Surface Type
  Wall construction,                      !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.041092604389, -14.7283654941213, 0.3048, !- X,Y,Z Vertex 1 {m}
  42.041092604389, -14.7283654941213, 2.7432, !- X,Y,Z Vertex 2 {m}
  42.0410927010233, -21.9673654941213, 2.7432, !- X,Y,Z Vertex 3 {m}
  42.0410927010233, -21.9673654941213, 0.3048; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass living space basement,   !- Name
  furniture construction living space 1,  !- Construction Name
  living space,                           !- Zone or ZoneList Name
  125.419104;                             !- Surface Area {m2}

InternalMass,
  furniture mass living space living,     !- Name
  furniture construction living space,    !- Construction Name
  living space,                           !- Zone or ZoneList Name
  125.419104;                             !- Surface Area {m2}

InternalMass,
  living space Basement Partition,        !- Name
  PartitionWallConstruction 1,            !- Construction Name
  living space,                           !- Zone or ZoneList Name
  125.419104;                             !- Surface Area {m2}

InternalMass,
  living space Living Partition,          !- Name
  PartitionWallConstruction,              !- Construction Name
  living space,                           !- Zone or ZoneList Name
  125.419104;                             !- Surface Area {m2}

People,
  occupants,                              !- Name
  living space,                           !- Zone or ZoneList Name
  occupants schedule,                     !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  interior lighting,                      !- Name
  living space,                           !- Zone or ZoneList Name
  lighting schedule,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  397.913244018322,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  lighting schedule allday1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0550333376161933,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.151005022179023,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.354518107603027,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.448633526083425,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.476771434799925,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.490087694413797,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.47676254750322,                       !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.458300917761086,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.444975770850508,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.441054650935996,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.447927143848223,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.489859618497789,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.60158531869683,                       !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.797807347679347,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.978645640193189,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.990804617727098,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.82257845347793,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.620620743953026,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.536431278270202,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday2,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0547502792918702,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14959356840383,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.351204403766361,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.444440119301778,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.470027235967276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.480931242449438,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.467730646554718,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.449441578867937,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.436240982973216,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.432356514021874,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.435457808080091,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.457540823996247,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.526174177455289,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.674382394551488,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.867815494038475,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.979612583585372,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.912905459533178,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.727145019170589,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.638087965962348,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Jan1-Jan27, !- Name
  lighting schedule allday1,              !- Sunday Schedule:Day Name
  lighting schedule allday1,              !- Monday Schedule:Day Name
  lighting schedule allday1,              !- Tuesday Schedule:Day Name
  lighting schedule allday1,              !- Wednesday Schedule:Day Name
  lighting schedule allday1,              !- Thursday Schedule:Day Name
  lighting schedule allday1,              !- Friday Schedule:Day Name
  lighting schedule allday1,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Jan28-Feb3, !- Name
  lighting schedule allday1,              !- Sunday Schedule:Day Name
  lighting schedule allday1,              !- Monday Schedule:Day Name
  lighting schedule allday1,              !- Tuesday Schedule:Day Name
  lighting schedule allday1,              !- Wednesday Schedule:Day Name
  lighting schedule allday2,              !- Thursday Schedule:Day Name
  lighting schedule allday2,              !- Friday Schedule:Day Name
  lighting schedule allday2,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday3,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0539769495981545,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145737405126266,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.342151196872689,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.432983519359585,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.451821835325185,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.456355536459178,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.443495220254784,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.425677600852492,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.412817284648097,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.409032947986417,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.410443607592098,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.422422863778905,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.463777658907425,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.567207284791586,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.736351403630295,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.895409809178093,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.928337141860708,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.807461954396615,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.499769410655845,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Feb4-Feb24, !- Name
  lighting schedule allday2,              !- Sunday Schedule:Day Name
  lighting schedule allday2,              !- Monday Schedule:Day Name
  lighting schedule allday2,              !- Tuesday Schedule:Day Name
  lighting schedule allday2,              !- Wednesday Schedule:Day Name
  lighting schedule allday2,              !- Thursday Schedule:Day Name
  lighting schedule allday2,              !- Friday Schedule:Day Name
  lighting schedule allday2,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Feb25-Mar3, !- Name
  lighting schedule allday2,              !- Sunday Schedule:Day Name
  lighting schedule allday2,              !- Monday Schedule:Day Name
  lighting schedule allday2,              !- Tuesday Schedule:Day Name
  lighting schedule allday2,              !- Wednesday Schedule:Day Name
  lighting schedule allday3,              !- Thursday Schedule:Day Name
  lighting schedule allday3,              !- Friday Schedule:Day Name
  lighting schedule allday3,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday4,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0529205615801157,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14046978807351,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.329784286142351,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.417333512635745,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.427473539787481,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.423825986378632,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.411430500880421,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.394256891817971,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.381861406319759,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.378213852910911,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.37799522653722,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.379305236847381,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.386076218565041,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.412202678829164,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.483741228634838,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.618802589132201,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.782650944820151,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.880005717602326,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.597309617386001,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Mar4-Mar31, !- Name
  lighting schedule allday3,              !- Sunday Schedule:Day Name
  lighting schedule allday3,              !- Monday Schedule:Day Name
  lighting schedule allday3,              !- Tuesday Schedule:Day Name
  lighting schedule allday3,              !- Wednesday Schedule:Day Name
  lighting schedule allday3,              !- Thursday Schedule:Day Name
  lighting schedule allday3,              !- Friday Schedule:Day Name
  lighting schedule allday3,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday5,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0518641735620768,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.135202171020753,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.317417375412012,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.401683505911904,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.403726548186813,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.39249904417216,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.380568389380131,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.364038790657523,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.352108135865494,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.348597365709478,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.348344212815212,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.3491848011789,                        !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.353493668210264,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.370519912486025,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.419883829658112,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.522801219358265,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.670504179792324,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.799057822882838,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.58233166564487,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Apr1-Apr28, !- Name
  lighting schedule allday4,              !- Sunday Schedule:Day Name
  lighting schedule allday4,              !- Monday Schedule:Day Name
  lighting schedule allday4,              !- Tuesday Schedule:Day Name
  lighting schedule allday4,              !- Wednesday Schedule:Day Name
  lighting schedule allday4,              !- Thursday Schedule:Day Name
  lighting schedule allday4,              !- Friday Schedule:Day Name
  lighting schedule allday4,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Apr29-May5, !- Name
  lighting schedule allday4,              !- Sunday Schedule:Day Name
  lighting schedule allday4,              !- Monday Schedule:Day Name
  lighting schedule allday5,              !- Tuesday Schedule:Day Name
  lighting schedule allday5,              !- Wednesday Schedule:Day Name
  lighting schedule allday5,              !- Thursday Schedule:Day Name
  lighting schedule allday5,              !- Friday Schedule:Day Name
  lighting schedule allday5,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday6,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0510908438683611,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.131346007743189,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.30836416851834,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.390226905969711,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.38672375540303,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.370328553898515,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.358738178796812,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.342680028358693,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.33108965325699,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.327679015390636,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.327431288336871,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.328168513937633,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.331700430597075,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.345176196929565,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.384002078682978,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.467136727913424,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.595227472157305,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.726082240991916,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.557461194185292,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - May6-May26, !- Name
  lighting schedule allday5,              !- Sunday Schedule:Day Name
  lighting schedule allday5,              !- Monday Schedule:Day Name
  lighting schedule allday5,              !- Tuesday Schedule:Day Name
  lighting schedule allday5,              !- Wednesday Schedule:Day Name
  lighting schedule allday5,              !- Thursday Schedule:Day Name
  lighting schedule allday5,              !- Friday Schedule:Day Name
  lighting schedule allday5,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - May27-Jun2, !- Name
  lighting schedule allday5,              !- Sunday Schedule:Day Name
  lighting schedule allday5,              !- Monday Schedule:Day Name
  lighting schedule allday5,              !- Tuesday Schedule:Day Name
  lighting schedule allday5,              !- Wednesday Schedule:Day Name
  lighting schedule allday5,              !- Thursday Schedule:Day Name
  lighting schedule allday6,              !- Friday Schedule:Day Name
  lighting schedule allday6,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday7,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.050807785544038,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.129934553967996,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.305050464681674,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.386033499188064,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.380580860523182,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.362374709839761,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.350908885753915,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.335023297371149,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.323557473285303,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.320183486382118,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.319941762298192,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.320696033500662,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.324296226459669,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.337983411519071,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.377271562669447,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.461059053556617,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.589559171572656,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.719989948408585,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.553958776689031,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Jun3-Jun30, !- Name
  lighting schedule allday6,              !- Sunday Schedule:Day Name
  lighting schedule allday6,              !- Monday Schedule:Day Name
  lighting schedule allday6,              !- Tuesday Schedule:Day Name
  lighting schedule allday6,              !- Wednesday Schedule:Day Name
  lighting schedule allday6,              !- Thursday Schedule:Day Name
  lighting schedule allday6,              !- Friday Schedule:Day Name
  lighting schedule allday6,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday8,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0510908438683611,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.131346007743189,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.30836416851834,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.390226905969711,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.38672375540303,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.370328553898515,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.358738178796812,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.342680028358693,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.33108965325699,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.327679015390636,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.327462686481811,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.328508369449863,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.333671483733223,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.353342598033264,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.408234701608703,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.517995928405625,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.667796293720451,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.788015246090382,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.57105530717414,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Jul1-Jul28, !- Name
  lighting schedule allday7,              !- Sunday Schedule:Day Name
  lighting schedule allday7,              !- Monday Schedule:Day Name
  lighting schedule allday7,              !- Tuesday Schedule:Day Name
  lighting schedule allday7,              !- Wednesday Schedule:Day Name
  lighting schedule allday7,              !- Thursday Schedule:Day Name
  lighting schedule allday7,              !- Friday Schedule:Day Name
  lighting schedule allday7,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Jul29-Aug4, !- Name
  lighting schedule allday7,              !- Sunday Schedule:Day Name
  lighting schedule allday7,              !- Monday Schedule:Day Name
  lighting schedule allday7,              !- Tuesday Schedule:Day Name
  lighting schedule allday8,              !- Wednesday Schedule:Day Name
  lighting schedule allday8,              !- Thursday Schedule:Day Name
  lighting schedule allday8,              !- Friday Schedule:Day Name
  lighting schedule allday8,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday9,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0518641735620768,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.135202171020753,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.317417375412013,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.401683505911904,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.403726548186813,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.39249904417216,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.380568389380131,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.364038790657523,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.352108135865494,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.348597365709478,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.34857998696969,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.35127501037176,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.363405484688477,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.404274084450399,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.501102561974841,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.65611469913594,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.806080843449563,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.850995398235962,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.561051392718688,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Aug5-Aug25, !- Name
  lighting schedule allday8,              !- Sunday Schedule:Day Name
  lighting schedule allday8,              !- Monday Schedule:Day Name
  lighting schedule allday8,              !- Tuesday Schedule:Day Name
  lighting schedule allday8,              !- Wednesday Schedule:Day Name
  lighting schedule allday8,              !- Thursday Schedule:Day Name
  lighting schedule allday8,              !- Friday Schedule:Day Name
  lighting schedule allday8,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Aug26-Sep1, !- Name
  lighting schedule allday8,              !- Sunday Schedule:Day Name
  lighting schedule allday8,              !- Monday Schedule:Day Name
  lighting schedule allday8,              !- Tuesday Schedule:Day Name
  lighting schedule allday8,              !- Wednesday Schedule:Day Name
  lighting schedule allday8,              !- Thursday Schedule:Day Name
  lighting schedule allday8,              !- Friday Schedule:Day Name
  lighting schedule allday9,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday10,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162068,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0529205615801157,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14046978807351,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.329784286142351,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.417333512635745,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.427473539787481,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.423825986378632,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.411430500880421,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.394256891817971,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.381861406319759,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.378213852910911,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.378918887761339,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.386740769295174,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.416819500241281,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.500557332664173,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.655466145669065,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.829225100260575,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.905334314189142,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.820928473254536,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.509707125716606,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Sep2-Sep29, !- Name
  lighting schedule allday9,              !- Sunday Schedule:Day Name
  lighting schedule allday9,              !- Monday Schedule:Day Name
  lighting schedule allday9,              !- Tuesday Schedule:Day Name
  lighting schedule allday9,              !- Wednesday Schedule:Day Name
  lighting schedule allday9,              !- Thursday Schedule:Day Name
  lighting schedule allday9,              !- Friday Schedule:Day Name
  lighting schedule allday9,              !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Sep30-Oct6, !- Name
  lighting schedule allday9,              !- Sunday Schedule:Day Name
  lighting schedule allday10,             !- Monday Schedule:Day Name
  lighting schedule allday10,             !- Tuesday Schedule:Day Name
  lighting schedule allday10,             !- Wednesday Schedule:Day Name
  lighting schedule allday10,             !- Thursday Schedule:Day Name
  lighting schedule allday10,             !- Friday Schedule:Day Name
  lighting schedule allday10,             !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday11,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0539769495981545,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145737405126266,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.342151196872689,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.432983519359585,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.451821835325185,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.456355536459178,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.443495220254784,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.425677600852492,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.412817284648097,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.409032947986417,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.421324100339369,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.481818183035157,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.612180321292409,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.804216878284231,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.945912409123914,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.918657805276842,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.747012835425008,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.565520344948337,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.493046171376506,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Oct7-Oct27, !- Name
  lighting schedule allday10,             !- Sunday Schedule:Day Name
  lighting schedule allday10,             !- Monday Schedule:Day Name
  lighting schedule allday10,             !- Tuesday Schedule:Day Name
  lighting schedule allday10,             !- Wednesday Schedule:Day Name
  lighting schedule allday10,             !- Thursday Schedule:Day Name
  lighting schedule allday10,             !- Friday Schedule:Day Name
  lighting schedule allday10,             !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Oct28-Nov3, !- Name
  lighting schedule allday10,             !- Sunday Schedule:Day Name
  lighting schedule allday10,             !- Monday Schedule:Day Name
  lighting schedule allday10,             !- Tuesday Schedule:Day Name
  lighting schedule allday10,             !- Wednesday Schedule:Day Name
  lighting schedule allday11,             !- Thursday Schedule:Day Name
  lighting schedule allday11,             !- Friday Schedule:Day Name
  lighting schedule allday11,             !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  lighting schedule allday12,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0547502792918702,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14959356840383,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.351204403766362,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.444440119301778,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.470027235967276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.480931242449438,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.467730646554718,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.449441578867937,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.436240982973216,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.432356514021874,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.445561063029302,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.513103213016809,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.660673590662349,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.869445169199017,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.932675004226202,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.731581503120568,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.553643126928297,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.488327572040147,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  lighting schedule Week Rule - Nov4-Nov24, !- Name
  lighting schedule allday11,             !- Sunday Schedule:Day Name
  lighting schedule allday11,             !- Monday Schedule:Day Name
  lighting schedule allday11,             !- Tuesday Schedule:Day Name
  lighting schedule allday11,             !- Wednesday Schedule:Day Name
  lighting schedule allday11,             !- Thursday Schedule:Day Name
  lighting schedule allday11,             !- Friday Schedule:Day Name
  lighting schedule allday11,             !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Nov25-Dec1, !- Name
  lighting schedule allday11,             !- Sunday Schedule:Day Name
  lighting schedule allday11,             !- Monday Schedule:Day Name
  lighting schedule allday11,             !- Tuesday Schedule:Day Name
  lighting schedule allday11,             !- Wednesday Schedule:Day Name
  lighting schedule allday11,             !- Thursday Schedule:Day Name
  lighting schedule allday11,             !- Friday Schedule:Day Name
  lighting schedule allday12,             !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Dec2-Dec31, !- Name
  lighting schedule allday12,             !- Sunday Schedule:Day Name
  lighting schedule allday12,             !- Monday Schedule:Day Name
  lighting schedule allday12,             !- Tuesday Schedule:Day Name
  lighting schedule allday12,             !- Wednesday Schedule:Day Name
  lighting schedule allday12,             !- Thursday Schedule:Day Name
  lighting schedule allday12,             !- Friday Schedule:Day Name
  lighting schedule allday12,             !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  lighting schedule,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  lighting schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  lighting schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  lighting schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  lighting schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  8,                                      !- End Month 13
  25,                                     !- End Day 13
  lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  26,                                     !- Start Day 14
  9,                                      !- End Month 14
  1,                                      !- End Day 14
  lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  2,                                      !- Start Day 15
  9,                                      !- End Month 15
  29,                                     !- End Day 15
  lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  30,                                     !- Start Day 16
  10,                                     !- End Month 16
  6,                                      !- End Day 16
  lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 17
  10,                                     !- Start Month 17
  7,                                      !- Start Day 17
  10,                                     !- End Month 17
  27,                                     !- End Day 17
  lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  28,                                     !- Start Day 18
  11,                                     !- End Month 18
  3,                                      !- End Day 18
  lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 19
  11,                                     !- Start Month 19
  4,                                      !- Start Day 19
  11,                                     !- End Month 19
  24,                                     !- End Day 19
  lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  25,                                     !- Start Day 20
  12,                                     !- End Month 20
  1,                                      !- End Day 20
  lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  2,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  clothes dryer,                          !- Name
  living space,                           !- Zone or ZoneList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80533.1207326169,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

ElectricEquipment,
  clothes washer,                         !- Name
  living space,                           !- Zone or ZoneList Name
  clothes washer schedule,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19448.4454267132,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

ElectricEquipment,
  cooking range,                          !- Name
  living space,                           !- Zone or ZoneList Name
  cooking range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  201.330571702405,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

ElectricEquipment,
  dishwasher,                             !- Name
  living space,                           !- Zone or ZoneList Name
  dishwasher schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  9828.32941160075,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

ElectricEquipment,
  fridge,                                 !- Name
  living space,                           !- Zone or ZoneList Name
  fridge,                                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  97.4834259275168,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  mech vent house fan,                    !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  misc plug loads,                        !- Name
  living space,                           !- Zone or ZoneList Name
  misc plug loads schedule,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  448.871220499612,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

ElectricEquipment,
  misc tv,                                !- Name
  living space,                           !- Zone or ZoneList Name
  misc tv schedule,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  274.705334312761,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  misc tv;                                !- End-Use Subcategory

ElectricEquipment,
  whole house fan,                        !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load equip,  !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  water heater EC adjustment,             !- Name
  Electricity,                            !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater EC adjustment;             !- End-Use Subcategory

OtherEquipment,
  water latent,                           !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  dhw fixtures schedule,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5740.21365641083,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water latent;                           !- End-Use Subcategory

OtherEquipment,
  water sensible,                         !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  dhw fixtures schedule,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -5657.22261559525,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water sensible;                         !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneMixing,
  central_ac_and_furnace_airloop_0_ZoneMixDZToLv mix, !- Name
  living space,                           !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  attic - unvented;                       !- Source Zone Name

ZoneControl:Thermostat,
  living space Thermostat,                !- Name
  living space,                           !- Zone or ZoneList Name
  living space Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living space temperature setpoint,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  living space Thermostat Schedule,       !- Name
  living space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living space temperature setpoint,      !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint allday1,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint allday1,               !- Sunday Schedule:Day Name
  heating setpoint allday1,               !- Monday Schedule:Day Name
  heating setpoint allday1,               !- Tuesday Schedule:Day Name
  heating setpoint allday1,               !- Wednesday Schedule:Day Name
  heating setpoint allday1,               !- Thursday Schedule:Day Name
  heating setpoint allday1,               !- Friday Schedule:Day Name
  heating setpoint allday1,               !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint allday1,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.5555555555556;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31, !- Name
  cooling setpoint allday1,               !- Sunday Schedule:Day Name
  cooling setpoint allday1,               !- Monday Schedule:Day Name
  cooling setpoint allday1,               !- Tuesday Schedule:Day Name
  cooling setpoint allday1,               !- Wednesday Schedule:Day Name
  cooling setpoint allday1,               !- Thursday Schedule:Day Name
  cooling setpoint allday1,               !- Friday Schedule:Day Name
  cooling setpoint allday1,               !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  living space,                           !- Zone Name
  living space Equipment List,            !- Zone Conditioning Equipment List Name
  living space Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  living space Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  living space Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  living space Inlet Node List,           !- Name
  Node 7,                                 !- Node Name 1
  Node 11;                                !- Node Name 2

NodeList,
  living space Exhaust Node List,         !- Name
  Node 10;                                !- Node Name 1

NodeList,
  living space Return Node List,          !- Name
  Node 8;                                 !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  central ac and furnace terminal,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 9,                                 !- Air Inlet Node Name
  Node 7,                                 !- Air Outlet Node Name
  0.7065053224704;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU central ac and furnace terminal,    !- Name
  Node 7,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  central ac and furnace terminal;        !- Air Terminal Name

ZoneHVAC:IdealLoadsAirSystem,
  ideal residual,                         !- Name
  ,                                       !- Availability Schedule Name
  Node 11,                                !- Zone Supply Air Node Name
  Node 10,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  living space Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU central ac and furnace terminal,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule,           !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 2
  ideal residual,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  Sequential Fraction Schedule 2,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  Sequential Fraction Schedule 3;         !- Zone Equipment Sequential Heating Fraction Schedule Name 2

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2007,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2007,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CeilingStudAndCavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0212586879621772,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete 4.0 in. 1,                     !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0716541300028385,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Drywall 0.5 in. 1,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Drywall 0.5 in. 2,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Drywall 0.5 in. 3,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Drywall 0.5 in. 4,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Drywall 0.5 in. 5,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Drywall 0.5 in. 6,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  Floor Covering 1,                       !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  FloorStudAndCavity,                     !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.04611624,                             !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  furniture material living space,        !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  furniture material living space 1,      !- Name
  Rough,                                  !- Roughness
  0.03048,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  furniture material living space 2,      !- Name
  Rough,                                  !- Roughness
  0.03048,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Plywood 0.75 in.,                       !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RimJoistSheathing,                      !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RimJoistStudAndCavity,                  !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0371499024027769,                     !- Conductivity {W/m-K}
  125.04411,                              !- Density {kg/m3}
  1163.47425853565,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.00224211728711613,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallRigidIns 1,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0823011851264537,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  1.87374,                                !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  AdiabaticFloorConstruction,             !- Name
  FloorStudAndCavity,                     !- Layer 1
  WallRigidIns 1,                         !- Layer 2
  Plywood 0.75 in.,                       !- Layer 3
  Floor Covering;                         !- Layer 4

Construction,
  AdiabaticFloorConstruction 1,           !- Name
  FloorStudAndCavity,                     !- Layer 1
  WallRigidIns 1,                         !- Layer 2
  Plywood 0.75 in.,                       !- Layer 3
  Floor Covering 1;                       !- Layer 4

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding 1,                          !- Layer 1
  WallRigidIns 1,                         !- Layer 2
  WallStudAndCavity 2,                    !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 1,                          !- Layer 1
  WallRigidIns 1,                         !- Layer 2
  WallStudAndCavity 2,                    !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  Door,                                   !- Name
  DoorMaterial;                           !- Layer 1

Construction,
  Door 1,                                 !- Name
  DoorMaterial;                           !- Layer 1

Construction,
  FloorBelowAttic construction,           !- Name
  CeilingStudAndCavity,                   !- Layer 1
  Drywall 0.5 in.;                        !- Layer 2

Construction,
  FloorBelowAttic construction Reversed,  !- Name
  Drywall 0.5 in.,                        !- Layer 1
  CeilingStudAndCavity;                   !- Layer 2

Construction,
  FoundationWall construction,            !- Name
  Concrete 8.0 in.,                       !- Layer 1
  Drywall 0.5 in. 5;                      !- Layer 2

Construction,
  furniture construction living space,    !- Name
  furniture material living space;        !- Layer 1

Construction,
  furniture construction living space 1,  !- Name
  furniture material living space 1,      !- Layer 1
  furniture material living space 2;      !- Layer 2

Construction,
  PartitionWallConstruction,              !- Name
  Drywall 0.5 in.,                        !- Layer 1
  WallStudAndCavity 3,                    !- Layer 2
  Drywall 0.5 in.;                        !- Layer 3

Construction,
  PartitionWallConstruction 1,            !- Name
  Drywall 0.5 in.,                        !- Layer 1
  WallStudAndCavity 3,                    !- Layer 2
  Drywall 0.5 in. 6;                      !- Layer 3

Construction,
  RimJoistFoundation construction,        !- Name
  wood siding,                            !- Layer 1
  WallRigidIns,                           !- Layer 2
  RimJoistSheathing,                      !- Layer 3
  RimJoistStudAndCavity,                  !- Layer 4
  Drywall 0.5 in. 4;                      !- Layer 5

Construction,
  RimJoistFoundation construction 1,      !- Name
  wood siding,                            !- Layer 1
  WallRigidIns,                           !- Layer 2
  RimJoistSheathing,                      !- Layer 3
  RimJoistStudAndCavity,                  !- Layer 4
  Drywall 0.5 in. 1;                      !- Layer 5

Construction,
  RimJoistFoundation construction 2,      !- Name
  wood siding,                            !- Layer 1
  WallRigidIns,                           !- Layer 2
  RimJoistSheathing,                      !- Layer 3
  RimJoistStudAndCavity,                  !- Layer 4
  Drywall 0.5 in. 2;                      !- Layer 5

Construction,
  RimJoistFoundation construction 3,      !- Name
  wood siding,                            !- Layer 1
  WallRigidIns,                           !- Layer 2
  RimJoistSheathing,                      !- Layer 3
  RimJoistStudAndCavity,                  !- Layer 4
  Drywall 0.5 in. 3;                      !- Layer 5

Construction,
  Roof construction,                      !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  RoofRigidIns,                           !- Layer 2
  RoofSheathing;                          !- Layer 3

Construction,
  Slab construction,                      !- Name
  Concrete 4.0 in.,                       !- Layer 1
  Concrete 4.0 in. 1;                     !- Layer 2

Construction,
  Wall construction,                      !- Name
  wood siding,                            !- Layer 1
  WallRigidIns,                           !- Layer 2
  RoofSheathing,                          !- Layer 3
  WallStudAndCavity,                      !- Layer 4
  Drywall 0.5 in.;                        !- Layer 5

Construction,
  WallAtticGable construction,            !- Name
  wood siding,                            !- Layer 1
  RoofSheathing,                          !- Layer 2
  WallStudAndCavity 1;                    !- Layer 3

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial;                         !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  WH Setpoint Temp,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  clothes dryer schedule allday1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.0302713833333333,                     !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.0058593,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  clothes dryer schedule allday2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer schedule allday3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer schedule allday4,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer schedule allday5,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0211826,                              !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.0193903,                              !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.00874706666666667,                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.00322948333333333,                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.0123919666666667,                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  clothes dryer schedule allday6,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer schedule allday7,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0.00380235,                             !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.00029145,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  clothes washer schedule allday1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.0302713833333333,                     !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.0058593,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  clothes washer schedule allday2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes washer schedule allday3,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes washer schedule allday4,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes washer schedule allday5,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0211826,                              !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.0193903,                              !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.00874706666666667,                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.00322948333333333,                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.0123919666666667,                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  clothes washer schedule allday6,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes washer schedule allday7,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.00380235,                             !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.00029145,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  cooking range allday1,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0266666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.166666666666667,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.306666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.32,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.333333333333333,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.38,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.306666666666667,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.38,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.293333333333333,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.613333333333333,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.78,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.233333333333333,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.166666666666667,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.106666666666667,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0733333333333333;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday10,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0461561835308417,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0263749620176238,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0461561835308417,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0725311455484655,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.164843512610149,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.27693710118505,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.303312063202674,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.316499544211486,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.27693710118505,                       !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.329687025220298,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.37584320875114,                       !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.303312063202674,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.37584320875114,                       !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.290124582193862,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.606624126405348,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.989061075660893,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.771467639015497,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.395624430264357,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.230780917654208,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.164843512610149,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.105499848070495,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0725311455484655;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday12,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0266666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.166666666666667,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.306666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.32,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.333333333333333,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.38,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.306666666666667,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.38,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.293333333333333,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.613333333333333,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.78,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.233333333333333,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.166666666666667,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.106666666666667,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0733333333333333;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday3,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0240899422667882,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0662473412336676,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.150562139167426,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.252944393801276,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.277034336068064,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.289079307201459,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.252944393801276,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.301124278334853,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.343281677301732,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.277034336068064,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.343281677301732,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.26498936493467,                       !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.554068672136129,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.903372835004558,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.704630811303555,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.361349134001823,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.210786994834397,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.150562139167426,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0963597690671529,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0662473412336676;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday4,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0419872379216044,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0239927073837739,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0419872379216044,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0659799453053783,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.149954421148587,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.251923427529626,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.2759161349134,                        !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.287912488605287,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.251923427529626,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.299908842297174,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.341896080218778,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.2759161349134,                        !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.341896080218778,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.263919781221513,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.5518322698268,                        !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.899726526891522,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.701786690975387,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.359890610756609,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.209936189608022,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.149954421148587,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0959708295350957,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0659799453053783;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday5,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0240899422667882,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0421573989668794,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0662473412336676,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.150562139167426,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.252944393801276,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.277034336068064,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.289079307201459,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.252944393801276,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.301124278334853,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.343281677301732,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.277034336068064,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.343281677301732,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.26498936493467,                       !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.554068672136129,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.903372835004558,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.704630811303555,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.361349134001823,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.210786994834397,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.150562139167426,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0963597690671529,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0662473412336676;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday6,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0216347614706776,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0594955940443634,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.135217259191735,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.227164995442115,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.248799756912792,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.259617137648131,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.227164995442115,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.27043451838347,                       !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.308295350957156,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.248799756912792,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.308295350957156,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.237982376177454,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.497599513825585,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.81130355515041,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.63281677301732,                       !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.324521422060164,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.189304162868429,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.135217259191735,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0865390458827104,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0594955940443634;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday7,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0381160741415983,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.021780613795199,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0381160741415983,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0598966879367973,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.136128836219994,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.22869644484959,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.250477058644789,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261367365542388,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.22869644484959,                       !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.272257672439988,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.310373746581586,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.250477058644789,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.310373746581586,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.239586751747189,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.500954117289578,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.816773017319964,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.637082953509572,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.326709206927985,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.190580370707991,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.136128836219994,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0871224551807961,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0598966879367973;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooking range allday9,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0216347614706776,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0378608325736858,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0594955940443634,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.135217259191735,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.227164995442115,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.248799756912792,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.259617137648131,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.227164995442115,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.27043451838347,                       !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.308295350957156,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.248799756912792,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.308295350957156,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.237982376177454,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.497599513825585,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.81130355515041,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.63281677301732,                       !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.324521422060164,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.189304162868429,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.135217259191735,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0865390458827104,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0594955940443634;                     !- Value Until Time 22

Schedule:Day:Interval,
  cooling season allday1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday11,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday5,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dhw fixtures schedule allday1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.00061978105,                          !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.00153186666666667,                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.0008681315,                           !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.00548572655,                          !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.00323736685,                          !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.00202197551666667,                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.00710963961666667,                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.0369946104166667,                     !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.000608787116666667,                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00310989918333333,                    !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.000835156916666666,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  dhw fixtures schedule allday2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.00364615951666667,                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.00803737038333333,                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.00536704831666667,                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00204835808333333,                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.0032879202,                           !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.00238461675,                          !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.000531872833333333,                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.0223247701666667;                     !- Value Until Time 15

Schedule:Day:Interval,
  dhw fixtures schedule allday3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00015164565,                          !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00138241838333333,                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.0574311026333333,                     !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.0416817428,                           !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.00250110486666667,                    !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.000281317833333333,                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  7.69215e-05,                            !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.000189014916666667,                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.00127033213333333,                    !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.0049714397,                           !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.00190769195,                          !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.00246154545;                          !- Value Until Time 17

Schedule:Day:Interval,
  dhw fixtures schedule allday4,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0025604476,                           !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.00265055316666667,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.00376923966666667,                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.0487754419666667,                     !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.0100132088666667,                     !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.000153842983333333,                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.0229934534666667,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.00345495445,                          !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00251648628333333,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.00269451448333333,                    !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.000290107216666667,                   !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.010905504,                            !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.00556265526666667,                    !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  dhw fixtures schedule allday5,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00110110055,                          !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.040076999,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.000536267516666667,                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.1118010915,                           !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.00872749528333333,                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.00289890361666667,                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.000606596983333333,                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00801538973333333,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.0020637395,                           !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.00069230785,                          !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.00234725468333333,                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.00240879476666667,                    !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0;                                      !- Value Until Time 18

Schedule:Day:Interval,
  dhw fixtures schedule allday6,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.01126155315,                          !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0759504634,                           !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.000912092816666667,                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.000373627933333333,                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.00957804803333333,                    !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0025846256,                           !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.00929671581666667,                    !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00361759403333333,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.000263739066666667,                   !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0087560536,                           !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0223297038666667,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.00553627991666667,                    !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0526913189333333,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.00453627166666667,                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.000353844633333333;                   !- Value Until Time 21

Schedule:Day:Interval,
  dhw fixtures schedule allday7,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.01417311525,                          !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0526825224,                           !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  7.25196e-05,                            !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.02433412225,                          !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.00233187325,                          !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.0173202799166667,                     !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.0006945052,                           !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.00284396278333333,                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.0240198298333333,                     !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.0134747553666667,                     !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.0008241702,                           !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.00502198585,                          !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.0001978043,                           !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.0034571446;                           !- Value Until Time 19

Schedule:Day:Interval,
  dishwasher schedule allday1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dishwasher schedule allday2,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dishwasher schedule allday3,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.0564951166666667,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  dishwasher schedule allday4,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dishwasher schedule allday5,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dishwasher schedule allday6,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.0142977,                              !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.0401763333333333,                     !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.0223281666666667,                     !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.04944225,                             !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  dishwasher schedule allday7,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule weekday1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday10,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277531537674736,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262529832935561,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255028980565973,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247528128196386,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.210023866348449,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165018752130924,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112512785543812,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.082509376065462,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142516195022162,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277531537674736,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367541766109785,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.487555404023184,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.682577565632458,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.787589498806682,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.682577565632458,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.47255369928401;                       !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday11,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.276690533015115,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.261734287987271,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254256165473349,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.246778042959427,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209387430389817,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164518695306285,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112171837708831,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142084327764519,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.276690533015115,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.36642800318218,                       !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.486077963404932,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.680509148766905,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.785202863961814,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.680509148766905,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.471121718377088;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday12,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.438095238095238,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.323809523809524,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.314285714285714,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.266666666666667,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.20952380952381,                       !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.142857142857143,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.114285714285714,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104761904761905,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.114285714285714,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.180952380952381,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.352380952380952,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.466666666666667,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.619047619047619,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.866666666666667,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.866666666666667,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.6;                                    !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday3,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.278372542334356,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.26332537788385,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255801795658598,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.248278213433345,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21066030230708,                       !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165518808955563,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112853733378793,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142948062279805,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.278372542334356,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.368655529037391,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.489032844641437,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.684645982498011,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.789976133651551,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.684645982498011,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.473985680190931;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday4,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.344690684547486,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277251202788196,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262264651286131,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254771375535099,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247278099784066,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209811721028905,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164852066522711,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112399136265485,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0824260332613555,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142372239269614,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277251202788196,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367170511800583,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.4870629238171,                        !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.681888093343941,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.786793953858393,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.681888093343941,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.472076372315036;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday5,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.278372542334356,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.26332537788385,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255801795658598,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.248278213433345,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21066030230708,                       !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165518808955563,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112853733378793,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142948062279805,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.278372542334356,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.368655529037391,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.489032844641437,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.684645982498011,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.789976133651551,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.684645982498011,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.473985680190931;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday6,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.231836951168693,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.219305224078494,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.213039360533394,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.206773496988294,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.175444179262795,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.137848997992196,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0939879531764973,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.068924498996098,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.119051407356897,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.231836951168693,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.307027313709891,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.407281130431488,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.570193582604084,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.657915672235481,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.570193582604084,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.394749403341289;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday7,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.286138576353373,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.230154941849453,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.217714134181915,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.211493730348146,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.205273326514377,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.174171307345532,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.136848884342918,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0933060575065348,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0684244421714589,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.118187672841611,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.230154941849453,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.30479978785468,                       !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.404326249194984,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.566056748872978,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.653142402545744,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.566056748872978,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.391885441527446;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday9,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.231836951168693,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.219305224078494,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.213039360533394,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.206773496988294,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.175444179262795,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.137848997992196,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0939879531764973,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.068924498996098,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.119051407356897,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.231836951168693,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.307027313709891,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.407281130431488,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.570193582604084,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.657915672235481,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.570193582604084,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.394749403341289;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekend1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.425502898056597,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.434958518013411,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.425502898056597,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.416047278099784,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.387680418229344,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.340402318445278,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.283668598704398,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.226934878963519,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.151289919309012,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104011819524946,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.113467439481759,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.179656779179452,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.359313558358904,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.453869757927037,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.567337197408797,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.784816456415502,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.926650755767701,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.803727696329128,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.557881577451983;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend10,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.337538356631435,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.345039209001023,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.337538356631435,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.330037504261848,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.307534947153086,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270030685305148,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225025571087624,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180020456870099,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120013637913399,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.082509376065462,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142516195022162,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285032390044323,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.360040913740198,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.450051142175247,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.622570746675759,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.73508353221957,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.637572451414934,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.44255028980566;                       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend11,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.336515513126492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.343993635640414,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.336515513126492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.32903739061257,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.306603023070804,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.269212410501193,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.224343675417661,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.179474940334129,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.119649960222753,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142084327764519,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.284168655529037,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.358949880668258,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.448687350835322,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.620684168655529,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.73285600636436,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.635640413683373,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.4412092283214;                        !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend12,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.425502898056597,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.434958518013411,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.425502898056597,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.416047278099784,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.387680418229344,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.340402318445278,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.283668598704398,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.226934878963519,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.151289919309012,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104011819524946,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.113467439481759,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.179656779179452,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.359313558358904,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.453869757927037,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.567337197408797,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.784816456415502,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.926650755767701,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.803727696329128,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.557881577451983;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.438095238095238,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.428571428571429,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.438095238095238,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.428571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.390476190476191,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.342857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.285714285714286,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.152380952380952,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.114285714285714,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104761904761905,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.114285714285714,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.180952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.361904761904762,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.457142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.571428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.790476190476191,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.933333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.80952380952381,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.561904761904762;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend3,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.338561200136379,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.346084782361632,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.338561200136379,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.331037617911126,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308466871235368,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270848960109103,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225707466757586,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180565973406069,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120377315604046,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142948062279805,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285896124559609,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.361131946812138,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.451414933515172,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.624457324695988,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.737311058074781,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.639504489146494,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443891351289919;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend4,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.344690684547486,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.337197408796454,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.344690684547486,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.337197408796454,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.329704133045422,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.307224305792325,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.269757927037163,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.224798272530969,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.179838618024776,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.119892412016517,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0824260332613555,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142372239269614,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.284744478539228,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.359677236049551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.449596545061939,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.621941887335682,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.734341023601167,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.636928438837747,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.442103269310907;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend5,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.338561200136379,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.346084782361632,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.338561200136379,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.331037617911126,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308466871235368,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270848960109103,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225707466757586,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180565973406069,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120377315604046,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142948062279805,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285896124559609,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.361131946812138,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.451414933515172,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.624457324695988,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.737311058074781,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.639504489146494,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443891351289919;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend6,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.281963859529492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.288229723074592,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.281963859529492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.275697995984392,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.256900405349093,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.225571087623594,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.187975906352995,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.150380725082396,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.100253816721597,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.068924498996098,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.119051407356897,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.238102814713793,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.300761450164791,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.375951812705989,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.520066674243285,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.614054627419783,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.532598401333485,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.369685949160889;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend7,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.286138576353373,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.279918172519604,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.286138576353373,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.279918172519604,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.273697768685836,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.255036557184529,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.223934538015684,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.18661211501307,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.149289692010456,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.0995264613403038,                     !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0684244421714589,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.118187672841611,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.236375345683222,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.298579384020911,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.373224230026139,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.516293518202826,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.609599575709361,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.528734325870364,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.36700382619237;                       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend9,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.281963859529492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.288229723074592,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.281963859529492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.275697995984392,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.256900405349093,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.225571087623594,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.187975906352995,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.150380725082396,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.100253816721597,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.068924498996098,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.119051407356897,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.238102814713793,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.300761450164791,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.375951812705989,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.520066674243285,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.614054627419783,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.532598401333485,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.369685949160889;                      !- Value Until Time 21

Schedule:Day:Interval,
  fridge allday1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  fridge allday10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.67956204379562,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.66257299270073,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.645583941605839,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.628594890510949,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.611605839416058,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.645583941605839,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.67956204379562,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.696551094890511,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.67956204379562,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.713540145985401,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.696551094890511,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.747518248175182,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.815474452554744,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.849452554744526,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.815474452554744,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.798485401459854,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.781496350364963,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.747518248175182,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.696551094890511;                      !- Value Until Time 19

Schedule:Day:Interval,
  fridge allday11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.675182481751825,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.658302919708029,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.641423357664234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.624543795620438,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.607664233576642,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.641423357664234,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.675182481751825,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.69206204379562,                       !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.675182481751825,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.708941605839416,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.69206204379562,                       !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.742700729927007,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.81021897810219,                       !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.843978102189781,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.81021897810219,                       !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.793339416058394,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.776459854014598,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.742700729927007,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.69206204379562;                       !- Value Until Time 19

Schedule:Day:Interval,
  fridge allday12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  fridge allday2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.60948905109489,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.594251824817518,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.579014598540146,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.563777372262774,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.548540145985401,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.579014598540146,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.60948905109489,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.624726277372263,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.60948905109489,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.639963503649635,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.624726277372263,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.670437956204379,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.731386861313868,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.761861313868613,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.731386861313868,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.716149635036496,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.700912408759124,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.670437956204379,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.624726277372263;                      !- Value Until Time 19

Schedule:Day:Interval,
  fridge allday3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Day:Interval,
  fridge allday6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Day:Interval,
  heating season allday1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  misc plug loads schedule allday1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.655649119646958,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.618183455667132,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.599450623677219,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.580717791687306,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.599450623677219,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.618183455667132,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.693114783626784,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.78677894357635,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.805511775566263,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.824244607556176,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.842977439546089,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.824244607556176,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.861710271536002,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.899175935515829,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.974107263475481,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.992840095465394,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.936641599495655,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.880443103525915,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.842977439546089,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.749313279596524,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.674381951636871;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.520106272796866,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.490385914351331,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.475525735128563,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.460665555905795,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.475525735128563,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.490385914351331,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.549826631242401,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.624127527356239,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.638987706579006,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.653847885801774,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.668708065024542,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.653847885801774,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.683568244247309,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.713288602692845,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.772729319583915,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.787589498806683,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74300896113838,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.698428423470077,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.668708065024542,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.594407168910704,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.534966452019633;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.51853019318233,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.488899896429054,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.474084748052416,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.459269599675778,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.474084748052416,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.488899896429054,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.548160489935606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.622236231818796,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.637051380195434,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.651866528572072,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.66668167694871,                       !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.651866528572072,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.681496825325348,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.711127122078624,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.770387715585176,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.785202863961814,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7407574188319,                        !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.696311973701986,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.66668167694871,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.59260593506552,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.533345341558968;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday12,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.655649119646958,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.618183455667132,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.599450623677219,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.580717791687306,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.599450623677219,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.618183455667132,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.693114783626784,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.78677894357635,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.805511775566263,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.824244607556176,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.842977439546089,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.824244607556176,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.861710271536002,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.899175935515829,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.974107263475481,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.992840095465394,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.936641599495655,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.880443103525915,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.842977439546089,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.749313279596524,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.674381951636871;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.660377358490566,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.622641509433962,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.60377358490566,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.584905660377359,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.60377358490566,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.622641509433962,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.69811320754717,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.792452830188679,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.811320754716981,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.830188679245283,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.849056603773585,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.830188679245283,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.867924528301887,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.905660377358491,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.981132075471698,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.943396226415094,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.886792452830189,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.849056603773585,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.754716981132075,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.679245283018868;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.521682352411402,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.491871932273607,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47696672220471,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.462061512135813,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.47696672220471,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.491871932273607,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.551492772549196,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.626018822893682,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.640924032962579,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.655829243031477,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.670734453100374,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.655829243031477,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.685639663169271,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.715450083307065,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.775070923582654,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.789976133651551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74526050344486,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.700544873238168,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.670734453100374,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.596208402755888,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.536587562480299;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.519580912925354,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.489890575043905,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.475045406103181,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.460200237162456,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.475045406103181,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.489890575043905,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.549271250806803,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.623497095510425,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.638342264451149,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.653187433391873,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.668032602332598,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.653187433391873,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.682877771273322,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.712568109154771,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.771948784917668,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.786793953858393,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74225844703622,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.697722940214047,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.668032602332598,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.593806757628976,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.534426081866078;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.521682352411402,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.491871932273607,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47696672220471,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.462061512135813,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.47696672220471,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.491871932273607,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.551492772549196,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.626018822893682,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.640924032962579,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.655829243031477,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.670734453100374,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.655829243031477,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.685639663169271,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.715450083307065,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.775070923582654,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.789976133651551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74526050344486,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.700544873238168,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.670734453100374,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.596208402755888,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.536587562480299;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.434472613740412,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.40964560724096,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.397232103991234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.384818600741508,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.397232103991234,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.40964560724096,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.459299620239864,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.521367136488495,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.533780639738221,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.546194142987947,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.558607646237673,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.546194142987947,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.571021149487399,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.595848155986851,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.645502168985755,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.657915672235481,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.620675162486303,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.583434652737125,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.558607646237673,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.496540129989042,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.446886116990138;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.43132045451134,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.406673571396407,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39435012983894,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.382026688281473,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.39435012983894,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406673571396407,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.455967337626274,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517584545413608,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.529907986971075,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.542231428528542,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.554554870086009,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.542231428528542,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.566878311643476,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.591525194758409,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.640818960988277,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.653142402545744,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.616172077873343,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.579201753200943,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.554554870086009,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.492937662298675,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443643896068807;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc plug loads schedule allday9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.434472613740412,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.40964560724096,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.397232103991234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.384818600741508,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.397232103991234,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.40964560724096,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.459299620239864,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.521367136488495,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.533780639738221,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.546194142987947,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.558607646237673,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.546194142987947,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.571021149487399,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.595848155986851,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.645502168985755,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.657915672235481,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.620675162486303,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.583434652737125,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.558607646237673,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.496540129989042,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.446886116990138;                      !- Value Until Time 21

Schedule:Day:Interval,
  misc tv schedule weekday1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.101928374655647,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0495867768595041,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0247933884297521,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0192837465564738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0303030303030303,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0495867768595041,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0798898071625344,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.110192837465565,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.134986225895317,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.159779614325069,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.179063360881543,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.198347107438017,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.209366391184573,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.236914600550964,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25068870523416,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.28099173553719,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.349862258953168,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.429752066115703,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.578512396694215,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.809917355371901,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.947658402203857,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.573002754820937,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.247933884297521;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday10,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0777237474287127,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0378115528031575,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0189057764015788,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0147044927567835,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.023107060046374,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0378115528031575,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0609186128495315,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0840256728959056,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.102931449297484,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.121837225699063,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.136541718455847,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15124621121263,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.159648778502221,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.180655196726197,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.191158405838185,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.214265465884559,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2667815114445,                        !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.327700124294032,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.441134782703504,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.617588695784906,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.762532981530343,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.722620786904788,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.436933499058709,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.189057764015788;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday11,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0770962200561625,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0375062692165115,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0187531346082557,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0145857713619767,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0229204978545348,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0375062692165115,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0604267670710463,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0833472649255811,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.102100399533837,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.120853534142093,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.135439305504069,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.150025076866046,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.158359803358604,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.179196619589999,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.189615027705697,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.212535525560232,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.26462756613872,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.325054333209766,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.437573140859301,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.612602397203021,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.756376429199648,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.716786478359997,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.433405777613022,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.187531346082557;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday12,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.101928374655647,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0495867768595041,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0247933884297521,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0192837465564738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0303030303030303,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0495867768595041,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0798898071625344,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.110192837465565,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.134986225895317,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.159779614325069,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.179063360881543,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.198347107438017,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.209366391184573,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.236914600550964,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25068870523416,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.28099173553719,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.349862258953168,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.429752066115703,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.578512396694215,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.809917355371901,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.947658402203857,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.573002754820937,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.247933884297521;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday2,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.10121120051559,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0492378813319087,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0246189406659543,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0191480649624089,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0300898163694997,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0492378813319087,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0793276977014084,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.109417514070908,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.134036454736863,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.158655395402817,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.177803460365226,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.196951525327635,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.207893276734726,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.235247655252453,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.248924844511316,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.279014660880816,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.347400607175133,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.426728304876542,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.574441948872268,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.804218728421175,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.992963940193492,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.94099062100981,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.568971073168723,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.246189406659543;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday3,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0861505435743862,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0419110752524041,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0209555376262021,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.016298751487046,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0256123237653581,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0419110752524041,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0675233990177622,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0931357227831203,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.114091260409322,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.135046798035524,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15134554952257,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.167644301009616,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.176957873287928,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.200241803983709,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.211883769331599,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.237496093096957,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.295705919836407,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.363229318854169,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.488962544611381,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.684547562455934,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.845206684256816,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.800967215934834,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.484305758472225,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.209555376262021;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday4,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0868677177144436,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0422599707799996,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0211299853899998,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0164344330811109,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0258255376988886,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0422599707799996,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0680855084788882,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0939110461777768,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.115041031567777,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.136171016957776,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.152605450038887,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.169039883119998,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.178430987737776,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.20190874928222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.213647630054442,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.239473167753331,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.298167571614441,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.36625308009333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.493032992433328,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.69024618940666,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.852242744063325,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.807634997128881,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.488337440124439,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.211299853899998;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday5,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0861505435743862,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0419110752524041,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0209555376262021,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.016298751487046,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0256123237653581,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0419110752524041,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0675233990177622,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0931357227831203,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.114091260409322,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.135046798035524,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15134554952257,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.167644301009616,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.176957873287928,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.200241803983709,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.211883769331599,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.237496093096957,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.295705919836407,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.363229318854169,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.488962544611381,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.684547562455934,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.845206684256816,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.800967215934834,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.484305758472225,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.209555376262021;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday6,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0890192401346155,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0433066573627859,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.021653328681393,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0168414778633056,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0264651794994803,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0433066573627859,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0697718368622662,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0962370163617465,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.117890345043139,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.139543673724532,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.156385151587838,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.173226629451144,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.182850331087318,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206909585177755,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.218939212222973,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.245404391722454,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.305552526948545,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.375324363810811,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.505244335899169,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.707342070258837,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.87335092348285,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.82763834071102,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.500432485081082,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.21653328681393;                       !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday7,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.089288180437137,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0434374931856342,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0217187465928171,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.01689235846108,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0265451347245542,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0434374931856342,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0699826279101885,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0965277626347427,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.11824650922756,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.139965255820377,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.156857614281457,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.173749972742537,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.183402749006011,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.207534689664697,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.21960065999404,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.246145794718594,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.306475646365308,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.376458274275497,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506770753832399,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.709479055365359,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.87598944591029,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.830138758658788,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.501944365700662,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.217187465928171;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday8,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0860608968068791,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0418674633114547,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0209337316557273,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0162817912877879,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0255856720236667,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0418674633114547,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0674531353351214,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0930388073587882,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.113972539014516,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.134906270670243,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.151188061958031,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.167469853245819,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.176773733981698,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.200033435821395,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.211663286741243,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.23724895876491,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.295398213364152,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.362851348699274,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.488453738633638,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.683835234087093,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.844327176781003,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.800133743285578,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.483801798265699,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.209337316557273;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekday9,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0890192401346155,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0433066573627859,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.021653328681393,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0168414778633056,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0264651794994803,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0433066573627859,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0697718368622662,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0962370163617465,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.117890345043139,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.139543673724532,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.156385151587838,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.173226629451144,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.182850331087318,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206909585177755,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.218939212222973,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.245404391722454,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.305552526948545,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.375324363810811,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.505244335899169,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.707342070258837,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.87335092348285,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.82763834071102,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.500432485081082,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.21653328681393;                       !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekend1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0936057406645642,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0468028703322821,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.025528838363063,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0170192255753753,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.023401435166141,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0297836447569068,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0510576767261259,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0914783374676423,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.151045626981456,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.19997590051066,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.238269158055254,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.261670593221395,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.280817221993693,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.331874898719819,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.378677769052101,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.416971026596695,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438245058565914,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.453136880944368,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5339782024274,                        !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.702043054984231,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.825432440405703,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.761610344498045,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.480793122504353,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.219122529282957;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekend10,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0713774645173062,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0356887322586531,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0194665812319926,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0129777208213284,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0178443661293266,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0227110114373247,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0389331624639852,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0697552494146402,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.11517727228929,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.152488219650609,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.181688091498598,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.199532457627924,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.214132393551919,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.253065556015904,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.288754288274557,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.317954160122546,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.334176311149206,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.345531816867869,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.407175990769179,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.535330983879797,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.629419459834427,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.580753006754446,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.366620613202527,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.167088155574603;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekend11,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0708011758764514,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0354005879382257,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0193094116026686,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0128729410684457,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0177002939691128,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.02252764686978,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0386188232053371,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0691920582428956,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.114247351982456,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.151257057554237,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.18022117495824,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.197921468927353,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.212403527629354,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.251022350834691,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.286422938772917,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.31538705617692,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.331478232512477,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.342742055947367,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.403888526022484,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.531008819073385,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.624337641819617,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.576064112812945,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.363660585183591,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.165739116256238;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekend12,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0936057406645642,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0468028703322821,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.025528838363063,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0170192255753753,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.023401435166141,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0297836447569068,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0510576767261259,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0914783374676423,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.151045626981456,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.19997590051066,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.238269158055254,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.261670593221395,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.280817221993693,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.331874898719819,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.378677769052101,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.416971026596695,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438245058565914,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.453136880944368,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5339782024274,                        !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.702043054984231,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.825432440405703,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.761610344498045,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.480793122504353,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.219122529282957;                      !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule weekend2,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0929471250750158,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0464735625375079,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0253492159295498,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0168994772863665,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.023236781268754,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0295740852511414,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0506984318590995,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.09083469041422,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.149982860916503,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.198568858114806,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.236592682009131,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.259829463277885,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.278841375225047,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.329539807084147,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.376013369621655,                      !- Value Until Time 15
